---
title: "Чугунные радиаторы (Cast-Iron Radiators)"
aliases: ["Чугунные радиаторы (Cast-Iron Radiators)"]
description: "Детальный инженерный анализ чугунных радиаторов: колончатые и трубчатые конструкции, секционная сборка на муфтах, таблицы EDR на секцию, расчёт тепловой мощности, паровые и горячеводяные применения, процедуры монтажа и испытания давлением."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - чугунные радиаторы
  - cast-iron radiators
  - колончатые радиаторы
  - секционные радиаторы
  - EDR
  - паровые радиаторы
  - горячеводяные радиаторы
  - резьбовые муфты
  - сборка радиаторов
categories:
  - Системы отопления
  - Конечные устройства
tags:
  - чугун
  - IBR
  - теплопередача
  - СП 60.13330
weight: 1
---

Чугунные радиаторы (cast-iron radiators) состоят из модульных чугунных секций, соединяемых резьбовыми муфтами в конечные устройства — от отдельных секций до массивов в 30 и более секций. Они обеспечивают надёжное долговечное распределение тепла за счёт комбинированного излучения и естественной конвекции. Геометрия секции — высота колонны, ширина, количество рядов труб и отделка поверхности — определяет теплоотдачу, нормируемую в единицах эквивалентного прямого излучения (EDR, м²/секц.). Высокая теплоёмкость чугуна (5,4–18 кг/секц.) обеспечивает стабильность температуры при медленном тепловом отклике, что делает эти устройства оптимальными для постоянно занятых помещений с паровыми или высокотемпературными горячеводяными системами.

## Конструкция и геометрия

### Колончатые радиаторы

**Стандартные конфигурации:**
- **2-колонная:** 2 ряда труб, глубина 10–15 см.
- **3-колонная:** 3 ряда труб, глубина 15–20 см.
- **4-колонная:** 4 ряда труб, глубина 20–28 см.
- **5-колонная:** 5 рядов (реже), глубина 25–33 см.
- **6-колонная:** 6 рядов (тяжёлая коммерция), глубина 30–38 см.

**Стандартные высоты:** 48 см, 64 см, 81 см, 97 см, 114 см.

**Ширина секции:** узкая 6–8 см; стандартная 10–13 см; широкая 15–20 см.

Площадь поверхности одной секции:

$$A_{\text{секц.}} = A_{\text{трубки}} + A_{\text{рёбра}} + A_{\text{торцы}}$$

Оптимальный зазор между колоннами: 4–6 см (баланс площади поверхности и конвективного воздушного потока).

### Трубчатые радиаторы

**Конфигурация:** горизонтальные трубки диаметром 5–8 см, соединённые вертикальными коллекторами; 3–6 трубок на секцию; преимущественно в исторических установках.

**Характеристики поверхности:** более гладкая поверхность, чем у колончатых; несколько ниже EDR на секцию; легче очистить.

### Секционная сборка

**Резьбовые муфты:**
- Материал: сталь или чугун; резьба NPT.
- Уплотнение: лён, графит или резина между секциями.
- Момент затяжки: 27–41 Н·м типично.

**Выравнивание:** горизонтальная установка проверяется уровнем; неправильное выравнивание вызывает напряжение в стыках и возможные утечки.

## Таблицы EDR и тепловой выход

### EDR на секцию

**2-колонные радиаторы:**

{{< table title="EDR для 2-колонных чугунных радиаторов" >}}
| Высота | Ширина | EDR/секция | Масса, кг | Объём воды, л |
|---|---|---|---|---|
| 48 см | 10 см | 0,14 м² | 5,4 | 0,47 |
| 64 см | 10 см | 0,19 м² | 6,8 | 0,61 |
| 81 см | 10 см | 0,23 м² | 8,6 | 0,80 |
| 97 см | 10 см | 0,27 м² | 10,4 | 0,94 |
| 114 см | 10 см | 0,32 м² | 12,7 | 1,13 |
{{< /table >}}

**3-колонные радиаторы:**

{{< table title="EDR для 3-колонных чугунных радиаторов" >}}
| Высота | Ширина | EDR/секция | Масса, кг | Объём воды, л |
|---|---|---|---|---|
| 48 см | 15 см | 0,23 м² | 8,2 | 0,75 |
| 64 см | 15 см | 0,32 м² | 10,9 | 1,04 |
| 81 см | 15 см | 0,42 м² | 14,1 | 1,37 |
| 97 см | 15 см | 0,51 м² | 17,2 | 1,65 |
| 114 см | 15 см | 0,60 м² | 20,9 | 1,98 |
{{< /table >}}

**4-колонные радиаторы:**

{{< table title="EDR для 4-колонных чугунных радиаторов" >}}
| Высота | Ширина | EDR/секция | Масса, кг | Объём воды, л |
|---|---|---|---|---|
| 48 см | 20 см | 0,33 м² | 11,3 | 1,08 |
| 64 см | 20 см | 0,42 м² | 14,9 | 1,42 |
| 81 см | 20 см | 0,56 м² | 19,5 | 1,84 |
| 97 см | 20 см | 0,65 м² | 23,6 | 2,22 |
| 114 см | 20 см | 0,79 м² | 28,6 | 2,69 |
{{< /table >}}

### Расчёт тепловой мощности

**Пар** (0,07 МПа, 102 °C):

{{< formula display="true" >}}
Q = N_{\text{секц.}} \times EDR_{\text{секц.}} \times 66\ \text{Вт/м}^2\,EDR
{{< /formula >}}

**Горячая вода:**

{{< formula display="true" >}}
Q = N_{\text{секц.}} \times EDR_{\text{секц.}} \times 66 \times \left(\frac{T_w - T_a}{102 - 21}\right)^{1{,}3}
{{< /formula >}}

**Пример:** 10 секций, 3-колонная, высота 64 см (0,32 м² EDR/секц.):
- Пар: $Q$ = 10 × 0,32 × 66 = **211 Вт**.
- Горячая вода @ 82 °C: $Q$ = 10 × 0,32 × 66 × 0,61 = **129 Вт**.

### Влияние отделки поверхности

- Гладкая окрашенная поверхность: $\varepsilon$ = 0,90–0,92.
- Текстурированная / молотковая отделка: $\varepsilon$ = 0,92–0,95.
- Голый чугун (выветренный): $\varepsilon$ = 0,95–0,98.
- Полированная/металлическая поверхность: $\varepsilon$ = 0,20–0,40 — **следует избегать**, серьёзно снижает выход.

Лёгкое загрязнение пылью снижает выход на 5–10 %; сильное — на 10–20 %.

**Кожухи:** открытая передняя решётка снижает выход на 15–25 %; глухой кожух — на 40–60 %. Рекомендуется избегать кожухов, если не требуется по соображениям безопасности или эстетики.

## Паровые и горячеводяные системы

### Паровые радиаторы

**Однотрубный пар:** одно соединение — подача пара и возврат конденсата совмещены.

**Двухтрубный пар:** раздельные линии подачи пара и возврата конденсата.

**Скорость конденсата:**

{{< formula display="true" >}}
\dot{m}_{\text{конд.}} = \frac{Q}{h_{fg}} = \frac{Q}{2\,257\ \text{кДж/кг}}
{{< /formula >}}

**Пример:** радиатор 211 Вт = 0,760 кДж/мин:

$$\dot{m}_{\text{конд.}} = \frac{0{,}760}{2\,257} = 0{,}000337\ \text{кг/с} = 1{,}21\ \text{кг/ч}$$

**Требования к уклону:** наклон к выходу конденсата не менее 6 мм на 3 м; воздушные карманы образуются при скоплении конденсата.

**Вентиляция воздуха:** автоматический воздухоотводчик на противоположном от подачи пара конце; регулируемое отверстие для балансировки многорадиаторных систем.

### Горячеводяные радиаторы

**Подключение:** двухтрубная схема; перекрёстный поток предпочтителен (подача и обратка на противоположных концах).

**Минимальный расход:**

$$\dot{V}\ [\text{л/мин}] = \frac{Q\ [\text{Вт}]}{70 \times \Delta T\ [°C]}$$

Типичный расчётный ΔT = 11 °C.

## Подбор размера

### Процедура

1. **Рассчитать тепловые потери помещения.**
2. **Определить теплоноситель:** пар (102 °C) или горячая вода (82–93 °C средняя).
3. **Рассчитать требуемый EDR:** при паре — EDR = Q / 66 Вт; при горячей воде — скорректировать на температуру.
4. **Выбрать высоту** в зависимости от ограничений подоконника/стены.
5. **Выбрать конфигурацию колонн** в зависимости от ограничений глубины.
6. **Рассчитать количество секций:** $N = EDR_{\text{треб.}} / EDR_{\text{секц.}}$.
7. **Проверить длину:** $L = N \times \text{ширина секции}$.

### Пример подбора

**Условия:** тепловые потери 2,82 кВт; горячая вода 82 °C; доступная длина 183 см, высота ≤ 64 см.

1. $CF_{\text{темп}}$ @ 82 °C = 0,61.
2. Выход на м² EDR = 66 × 0,61 = 40,3 Вт/м².
3. Требуемый EDR = 2 820 / 40,3 = 70,0 Вт → EDR = 70,0 / 66 = 1,06 м².
4. 4-колонная, 64 см: 0,42 м² EDR/секц. → 1,06 / 0,42 = 2,5 → 3 секции.
5. Длина = 3 × 20 см = **60 см**. ✓

**Запасы при подборе:**
- 15–25 % — на прогрев тепловой массы.
- 10 % — на старение и загрязнение.
- Чрезмерная перегрузка ведёт к увеличенной тепловой инерции и перегреву в мягкую погоду.

## Процедуры монтажа

### Крепление и поддержка

**Отдельностоящие радиаторы:**
- Чугунные ножки поддерживают секции.
- Горизонтальная установка обязательна.
- Защита пола от нагрузки (типичный вес: 68–272 кг для полного радиатора).

**Настенные радиаторы:**
- Кронштейны — к стеновым стойкам или кладке.
- Поддержка через каждые 4–5 секций минимум.
- Зазор 25–50 мм до стены.

### Трубопроводные подключения

**Пар:** подача снизу/торец; конденсат — противоположный нижний конец; воздухоотводчик — противоположный верхний конец.

**Горячая вода:** подача снизу одного конца; обратка снизу противоположного конца (перекрёстный поток); воздухоотводчик вверху.

**Клапаны:** запорный клапан на подаче (обслуживание и балансировка); опционально TRV; разъёмное соединение для снятия радиатора.

**Проверка уклона:** паровые — 6 мм на 3 м к выходу конденсата; горячеводяные — горизонтально допустимо, небольшой уклон к сливу полезен.

### Гидростатическое испытание давлением

Перед вводом в эксплуатацию:
1. Заполнить водой, полностью стравить воздух.
2. Давление испытания: 1,5 × рабочее давление (минимум 207 кПа).
3. Выдержка: 15–30 минут.
4. Проверить все стыки и секционные соединения на утечки.

**Рабочие пределы:**
- Пар: 103 кПа (жилые); 207 кПа (коммерческие).
- Горячая вода: 207 кПа типично; 345 кПа максимум.

## Техническое обслуживание и долговечность

### Плановые работы

**Ежегодно:** стравливание воздуха (горячеводяные); очистка поверхностей; проверка утечек; проверка воздухоотводчиков (паровые).

**Раз в несколько лет:** осмотр на коррозию; анализ водоподготовки; промывка при подозрении на накопление отложений; перекраска при ухудшении поверхности.

### Долговечность

Чугунные радиаторы чрезвычайно долговечны:
- **Типичный ресурс:** 75–100 и более лет.
- Многие радиаторы возрастом 100+ лет продолжают работу.
- Лимитирующие факторы: наружная коррозия, утечки в стыках секций, механические повреждения.
- Чугун по природе устойчивее к коррозии, чем сталь.

**Антикоррозионная защита:**
- Наружная: окраска, сухая среда.
- Внутренняя: контроль кислорода в горячеводяных системах; обработка конденсата в паровых.
