---
title: "Стальные панельные радиаторы (Steel Panel Radiators)"
aliases: ["Стальные панельные радиаторы (Steel Panel Radiators)"]
description: "Техническое исследование стальных панельных радиаторов: конфигурации Type 11/21/22/33 по EN 442, встроенные конвекционные рёбра, типы подключений, номинальная теплоотдача, интеграция TRV, совместимость с конденсационными котлами и тепловыми насосами."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - стальные панельные радиаторы
  - steel panel radiators
  - компактные радиаторы
  - Type 11
  - Type 21
  - Type 22
  - Type 33
  - EN 442
  - TRV
  - конденсационный котёл
  - низкотемпературные системы
categories:
  - Системы отопления
  - Конечные устройства
tags:
  - теплопередача
  - EN 442
  - TRV
  - СП 60.13330
  - конденсационные котлы
weight: 2
---

Стальные панельные радиаторы (steel panel radiators) состоят из сварных стальных листовых панелей со встроенными конвекционными рёбрами. Они обеспечивают компактное, лёгкое гидронное отопление с более быстрым тепловым откликом по сравнению с чугунными радиаторами при сохранении значительной доли лучистой теплоотдачи (35–50 % суммарного выхода). Конфигурация панелей — обозначаемая номером типа (Type), указывающим количество слоёв панелей и расположение конвекционных рёбер, — определяет теплоотдачу на единицу площади лицевой поверхности. Номинальные значения по EN 442 составляют 90–360 Вт/(м²·К) при стандартных условиях ΔT = 50 °C. Низкая тепловая масса (14–68 кг/м² против 195–390 кг/м² для чугуна) обеспечивает совместимость с наружным сбросом температуры подачи и прерывистыми режимами эксплуатации.

## Конструкция панелей и конфигурации

### Номенклатура типов по EN 442

**Type 1X — одна панель:**
- **Type 10:** одна панель, без рёбер.
- **Type 11:** одна панель, один слой рёбер.

**Type 2X — две панели:**
- **Type 20:** две панели, без рёбер (редко).
- **Type 21:** две панели, один слой рёбер (между панелями).
- **Type 22:** две панели, два слоя рёбер.

**Type 3X — три панели:**
- **Type 30:** три панели, без рёбер (редко).
- **Type 33:** три панели, три слоя рёбер.

### Конструктивные детали

**Производство панелей:**
- Холоднокатаная стальная лента: толщина 1,0–1,5 мм.
- Горизонтальные водяные каналы: 6–10 на высоту панели; шаг 10–15 см.
- Сварка каналов: контактная.
- Номинальное давление: 1,0 МПа (10 бар).

**Конвекционные рёбра:**
- Стальной лист: толщина 0,4–0,6 мм.
- Высота рёбер: 5–10 см.
- Шаг рёбер: 5–10 мм.
- Создают вертикальные каналы воздушного потока (дымоходный эффект).

## Номинальная теплоотдача

### Стандартные условия номинирования по EN 442

**Европейский стандарт EN 442:**
- Температура подачи: 75 °C.
- Температура обратки: 65 °C.
- Средняя температура воды: 70 °C.
- Температура в помещении: 20 °C.
- ΔT = 50 °C.

**Американская практика (ASHRAE Handbook):**
- Средняя температура воды: 77 °C.
- Температура в помещении: 18 °C.
- ΔT = 59 °C.

### Теплоотдача на единицу площади

{{< table title="Теплоотдача стальных панельных радиаторов по EN 442" >}}
| Тип | Панели | Рёбра | Вт/(м²·К) при ΔT = 50 °C | Вт/(м²·К) при ΔT = 59 °C | Излучение % |
|---|---|---|---|---|---|
| Type 10 | 1 | 0 | 90–105 | 120–135 | 50–55 % |
| Type 11 | 1 | 1 | 115–135 | 150–180 | 45–50 % |
| Type 21 | 2 | 1 | 160–195 | 215–260 | 42–47 % |
| Type 22 | 2 | 2 | 195–245 | 260–325 | 38–43 % |
| Type 33 | 3 | 3 | 275–360 | 370–470 | 35–40 % |
{{< /table >}}

**Масштабирование теплоотдачи при изменении ΔT:**

{{< formula display="true" >}}
Q = Q_{\text{ном.}} \left(\frac{\Delta T_{\text{факт.}}}{\Delta T_{\text{ном.}}}\right)^{1{,}3}
{{< /formula >}}

$$\Delta T = \frac{T_{\text{подача}} + T_{\text{обратка}}}{2} - T_{\text{пом.}}$$

**Пример:** радиатор Type 22, площадь лицевой поверхности 0,37 м²:
- Номинальная мощность при ΔT = 50 °C: 220 Вт/м² → 81 Вт суммарно.
- Фактически: средняя температура воды 82 °C, помещение 21 °C → ΔT = 61 °C.
- Фактическая мощность: 81 × (61/50)^1,3 = 81 × 1,29 = **104 Вт**. ✓

### Размерные стандарты

**Высоты:** 300, 450, 600, 750, 900 мм.

**Длины:** 400–3 000 мм с шагом 100 мм; нестандартные длины доступны.

**Глубина:** 50–160 мм в зависимости от типа (панели + рёбра + кожух).

## Типы подключений

### Боковые подключения (TBSE — Top Bottom Same End)

**Конфигурация:** подача вверху и обратка внизу — оба на одном конце.

**Достоинства:** простой монтаж труб; скрытые трубы за радиатором; стандарт для большинства установок.

**Недостатки:** незначительный градиент температуры по длине для широких радиаторов.

### Нижние подключения с противоположных концов (BOE — Bottom Opposite Ends)

**Конфигурация:** подача снизу на одном конце; обратка снизу на противоположном; перекрёстный поток.

**Достоинства:** максимальная теплоотдача; оптимально для широких радиаторов (> 1,8 м); эстетичный монтаж.

**Недостатки:** более сложный монтаж трубопровода.

### Нижнее центральное подключение (BCC — Bottom Centre Connection)

**Конфигурация:** оба подключения снизу по центру; встроенный коллектор.

**Достоинства:** наиболее чистый внешний вид; гибкая прокладка труб.

**Недостатки:** снижение теплоотдачи на 5–10 %; выше стоимость.

## Интеграция TRV

### Функция и принцип

Саморегулирующийся термостатический клапан радиатора (Thermostatic Radiator Valve, TRV) модулирует расход воды в зависимости от температуры помещения:

$$\text{Положение клапана} = f(T_{\text{пом.}},\, T_{\text{уставка}},\, \Delta P)$$

**Принцип:** восковой или жидкостной элемент расширяется при повышении температуры → закрывает клапан → снижает расход → снижает мощность.

**Преимущества:**
- Индивидуальное управление каждым помещением.
- Автоматическая компенсация солнечных поступлений и внутренних нагрузок.
- Типичная экономия энергии: 15–25 %.
- Не требует электропитания.

### Монтаж TRV

**Расположение:** на подающем подключении (не на обратке); горизонтальная ориентация (более быстрый отклик); не менее 100 мм от корпуса радиатора; свободная циркуляция воздуха вокруг датчика.

**Авторитет клапана:** $\Delta P_{\text{клапана}} > 0{,}5 \times \Delta P_{\text{системы}}$ — обязательное условие для стабильного управления.

**Типичные уставки:**
- 1 → ≈ 10 °C; 2 → ≈ 15 °C; 3 → ≈ 20 °C; 4 → ≈ 24 °C; 5 → ≈ 28 °C.

### Совместимость с системой

**Требования:**
- Постоянная циркуляция (без зональных клапанов, блокирующих все радиаторы).
- Перепускной клапан или байпас для предотвращения избыточного давления при закрытии всех TRV.
- Котёл с модуляцией мощности (предотвращение короткого цикла).

**Не устанавливать TRV:**
- В помещении с основным комнатным термостатом системы (конфликт управления).
- На всех радиаторах без байпасного устройства.

## Методология проектирования

### Процедура подбора

**Шаг 1: Расчёт тепловых потерь помещения**

$$Q_{\text{пом.}} = UA\,\Delta T + \dot{V}\,\rho\,c_p\,\Delta T + Q_{\text{вент.}}$$

**Шаг 2: Определение ΔT**

$$\Delta T = T_{w,\text{ср}} - T_{\text{пом.}}$$

**Шаг 3: Определение мощности на м² лицевой поверхности**

$$\text{Мощность}_{\text{факт.}} = \text{Мощность}_{\text{ном.}} \times \left(\frac{\Delta T_{\text{факт.}}}{\Delta T_{\text{ном.}}}\right)^{1{,}3}$$

**Шаг 4: Расчёт требуемой площади**

$$A_{\text{треб.}} = \frac{Q_{\text{пом.}}}{\text{Мощность}_{\text{факт.}} \text{ на м}^2}$$

**Шаг 5: Выбор высоты и длины** в соответствии с доступным пространством.

### Пример проектирования

**Условия:** тепловые потери 1,37 кВт; пространство 1,8 м × 0,61 м; средняя температура воды 77 °C; помещение 21 °C.

1. ΔT = 77 − 21 = 56 °C.
2. Type 22: номинал 220 Вт/м² при ΔT = 50 °C.
3. Фактическая мощность: 220 × (56/50)^1,3 = **253 Вт/м²**.
4. Требуемая площадь: 1 370 / 253 = **5,4 м²**.
5. Доступная площадь: 1,8 × 0,61 = 1,1 м² — недостаточно.

**Пути решения:**
- Type 33 при 88 °C (ΔT = 67 °C): 315 × (67/50)^1,3 = 432 Вт/м² → площадь = 3,2 м² (всё равно превышает).
- **Вывод:** при данных ограничениях пространства и температурах воды необходимо рассмотреть принудительную конвекцию (вентиляторный доводчик) или дополнительное место для радиатора.

Этот пример демонстрирует ограничения панельных радиаторов в низкотемпературных системах с жёсткими пространственными ограничениями.

## Применение в низкотемпературных системах

### Совместимость с конденсационным котлом

Стальные панельные радиаторы хорошо подходят для низкотемпературной работы:

**Диапазоны температур:**
- Обычные системы: 82–93 °C.
- Оптимизированные для конденсации: 60–71 °C.
- Тепловой насос: 43–54 °C — требует значительного увеличения поверхности.

**Преимущество конденсационного котла:** температура обратки < 54 °C обеспечивает конденсацию дымовых газов с повышением КПД котла на 5–10 %.

**Требуемое увеличение площади при снижении температуры:**

{{< formula display="true" >}}
\frac{A_{\text{низ. темп.}}}{A_{\text{выс. темп.}}} = \left(\frac{\Delta T_{\text{выс.}}}{\Delta T_{\text{низ.}}}\right)^{1{,}3}
{{< /formula >}}

**Пример:**
- Высокая температура: 88 °C ср., 21 °C пом. → ΔT = 67 °C.
- Низкая температура: 60 °C ср., 21 °C пом. → ΔT = 39 °C.
- Коэффициент площади: (67/39)^1,3 = **2,0**.

Система с низкой температурой требует примерно вдвое большей площади радиатора.

## Монтаж и техническое обслуживание

### Монтаж

**Кронштейны стены:**
- Прорезные посадочные места на задней стенке радиатора.
- Кронштейны к стеновым стойкам или кладке.
- Расстояние между кронштейнами: 60–90 см.

**Зазоры:**
- До стены: 25–50 мм (включены в глубину радиатора).
- От пола: 100–150 мм.
- До мебели: 150–300 мм спереди.
- До штор/драпировок: исключить контакт (риск возгорания, блокировка теплоотдачи).

### Трубопроводные подключения

**Установка клапанов:** запорный клапан на подаче; TRV или ручной регулировочный клапан; запорный клапан на обратке; воздухоотводчик вверху.

**Диаметры труб:** 15 мм типично для жилых; 20 мм для крупных коммерческих блоков.

### Плановое техническое обслуживание

**Ежегодно:**
- Стравливание воздуха из системы.
- Очистка поверхности.
- Проверка на утечки.
- Проверка работы TRV.

**Защита от коррозии:**
- Поддерживать pH 8,5–9,5.
- Применять ингибиторы коррозии.
- Закрытая система (исключить поступление кислорода).
- Стальные панели чувствительны к коррозии при ненадлежащей водоподготовке — в отличие от чугуна.

{{< table title="Типичные неисправности стальных панельных радиаторов" >}}
| Симптом | Причина | Решение |
|---|---|---|
| Недостаточная мощность | TRV завис в закрытом положении | Проверить и заменить TRV |
| Недостаточная мощность | Воздух в радиаторе | Стравить через воздухоотводчик |
| Коррозионные пятна | Неудовлетворительная водоподготовка | Анализ и коррекция химии воды |
| Сквозная коррозия/утечка | Длительное воздействие кислорода | Заменить радиатор; устранить причину |
| Неравномерный нагрев | Низкий расход или воздух | Балансировка; стравить воздух |
{{< /table >}}
