---
title: "Специальные концевые устройства гидравлического отопления"
aliases: ["Специальные концевые устройства гидравлического отопления"]
description: "Инженерный анализ специальных гидравлических концевых устройств — плинтусных нагревателей, траншейных конвекторов, подоконных блоков и валансных нагревателей. Расчёт мощности, подбор оборудования, монтаж и управление для архитектурно ограниченных применений. Стандарты СП 60.13330, EN 442, ASHRAE Handbook HVAC Systems."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - специальные концевые устройства
  - плинтусный нагреватель
  - траншейный конвектор
  - подоконный конвектор
  - валансный нагреватель
  - гидравлическое отопление
  - принудительная конвекция
  - естественная конвекция
  - архитектурное отопление
categories:
  - Системы отопления
  - Гидравлические системы
tags:
  - концевые устройства
  - конвекторы
  - гидравлика
  - проектирование
weight: 6
---

# Специальные концевые устройства гидравлического отопления

Специальные гидравлические концевые устройства (specialty hydronic terminal units) решают задачи отопления в пространствах с архитектурными ограничениями, где установка традиционных радиаторов, плинтусных обогревателей или конвекторов невозможна по габаритным, эстетическим или функциональным причинам. Компактные блоки с принудительной или естественной конвекцией встраиваются в строительные конструкции — под корпусную мебель, в напольные траншеи, за архитектурные фасады — сохраняя при этом необходимую теплопроизводительность от 0,88 до 4,4 кВт на единицу за счёт развитой поверхности оребрения и оптимизированных схем воздухораспределения.

Согласно ASHRAE Handbook HVAC Systems and Equipment и СП 60.13330.2020, проектирование концевых устройств должно основываться на расчётных теплопотерях помещения по EN 12831 с поправочными коэффициентами на температуру теплоносителя и условия монтажа.

## Плинтусные нагреватели под мебелью (toe-space heaters)

### Конструкция и технические характеристики

Плинтусные нагреватели (toe-space heaters) представляют собой компактные принудительные конвекторы, устанавливаемые в пространство под корпусной мебелью высотой 76–152 мм. Основные конструктивные параметры:

**Геометрия корпуса:**
- Высота: 76–152 мм
- Глубина: 229–381 мм
- Ширина: 254–762 мм
- Фронтальный горизонтальный выброс воздуха

**Теплообменник (heat exchanger):**
- Медная трубка, алюминиевые рёбра
- Плотность оребрения: 10–14 рёбер на дюйм (394–551 рёбер/м)
- 1–2 ряда трубок
- Площадь лицевой части: 387–1290 см²

**Вентилятор:**
- Тангенциальный (cross-flow) или центробежный
- Низкопрофильный — вписывается в высоту 76–102 мм
- Воздушный поток: 136–339 м³/ч
- Уровень шума: критичен для жилых применений

**Корпус:**
- Стальной шкаф с монтажными фланцами
- Съёмная фронтальная решётка
- Встроенный термостат или дистанционный датчик
- Дополнительный встроенный регулирующий клапан

### Расчёт теплопроизводительности

Теплопроизводительность принудительного конвектора в первом приближении пропорциональна разности температур теплоносителя и воздуха:

{{< formula display="true" >}}
Q \propto (T_w - T_a)
{{< /formula >}}

Точная коррекция на температуру теплоносителя для принудительных конвекторов:

{{< formula display="true" >}}
Q_{\text{фактич}} = Q_{\text{ном}} \cdot \left(\frac{T_w - T_a}{T_{w,\text{ном}} - T_{a,\text{ном}}}\right)^{n}
{{< /formula >}}

где показатель степени $n = 0{,}9$–$1{,}1$ для принудительных конвекторов (EN 442-2).

{{< table title="Теплопроизводительность плинтусных нагревателей при различных температурах теплоносителя, $T_a = 18\,°C$" >}}
| Температура теплоносителя, °C | Мощность (% от номинала при 82 °C) | Диапазон мощности, кВт |
|-------------------------------|-------------------------------------|------------------------|
| 93 | 115 | 1,01–4,04 |
| 82 | 100 (номинал) | 0,88–3,51 |
| 71 | 85 | 0,75–2,98 |
| 60 | 70 | 0,62–2,46 |
{{< /table >}}

**Диапазоны мощности по размерам:**

{{< table title="Мощность плинтусных нагревателей в зависимости от ширины блока" >}}
| Типоразмер (ширина) | Мощность при 82 °C, кВт |
|---------------------|--------------------------|
| 305–457 мм (малый) | 0,88–1,76 |
| 457–610 мм (средний) | 1,76–2,63 |
| 610–762 мм (большой) | 2,63–3,51 |
{{< /table >}}

### Монтаж и применения

**Монтаж:**
- Закладка при установке шкафов (новое строительство) или ретрофит
- Подpora от пола или настенные кронштейны
- Подключения 12,7 мм (1/2") — подача и обратка
- Воздухоотводчик в верхней точке катушки
- Гибкие подводки для возможности снятия мебели

**Электроснабжение:**
- Двигатель вентилятора 120 В или 24 В
- Управление сетевым или низким напряжением

**Типовые применения:**
- Кухни: основное или дополнительное отопление в зонах с мебелью
- Ванные комнаты: быстрый нагрев в ограниченном пространстве
- Входные зоны: скрытые нагреватели в скамьях и встроенной мебели
- Офисы: отопление под рабочими столами без видимых приборов

**Преимущества и ограничения:**

Устройства невидимы и не занимают настенного пространства. Принудительная конвекция обеспечивает быстрый отклик и эффективный локальный нагрев на уровне пола. Вместе с тем требуется наличие мебели для встройки, электроснабжение для вентилятора и регулярный доступ для очистки фильтра.

## Траншейные конвекторы (trench convectors)

### Конструкция и параметры траншеи

Траншейные конвекторы (trench convectors, floor convectors) представляют собой линейные оребрённые конвекторы, утопленные в напольную траншею по периметру ограждающих конструкций — как правило, под навесными фасадами и остеклением. Решётка устанавливается заподлицо с финишным полом.

**Параметры траншеи:**
- Глубина: 152–305 мм ниже уровня чистого пола
- Ширина: 102–254 мм
- Длина: непрерывные секции 3–15 м и более
- Гидроизоляция основания — защита от грунтовых вод
- Теплоизоляция снизу и с боков — минимизация потерь в грунт

**Теплообменный элемент:**
- Медная трубка, алюминиевые рёбра
- Плотность оребрения: 8–12 рёбер/дюйм (естественная конвекция), 10–14 рёбер/дюйм (вентилируемые)
- 1–3 ряда трубок в зависимости от требуемой мощности

**Защитная решётка (grille):**
- Алюминий, сталь или бронза
- Открытое сечение 40–60 %
- Съёмные секции для обслуживания
- Нагрузочная способность — пешеходная или автомобильная

### Теплопроизводительность

{{< table title="Теплопроизводительность траншейных конвекторов при температуре воды 82 °C" >}}
| Тип | Мощность, Вт/м |
|-----|----------------|
| Естественная конвекция, низкая | 44–88 |
| Естественная конвекция, средняя | 88–147 |
| Естественная конвекция, высокая | 147–235 |
| Вентилируемые, средняя | 147–235 |
| Вентилируемые, высокая | 235–353 |
| Вентилируемые, очень высокая | 353–587 |
{{< /table >}}

Вентилируемые траншейные конвекторы превосходят блоки с естественной конвекцией в 1,5–3 раза по мощности при одинаковых габаритах.

Коррекция на фактическую температуру теплоносителя по аналогии с плинтусными приборами:

{{< formula display="true" >}}
Q_{\text{фактич}} = Q_{\text{ном}} \cdot \left(\frac{T_{w,\text{фактич}} - T_a}{T_{w,\text{ном}} - T_a}\right)^{1{,}3}
{{< /formula >}}

Показатель $n = 1{,}3$ характерен для естественной конвекции (EN 442-2).

### Пример расчёта

**Исходные данные:** Атриум площадью 200 м², навесной фасад из трёхслойного остекления, длина периметра 40 м, расчётная наружная температура −28 °C, температура теплоносителя в подаче 82 °C.

**Теплопотери через остекление** (коэффициент теплопередачи $U = 1{,}8$ Вт/(м²·К), высота остекления 4 м):

{{< formula display="true" >}}
Q_{\text{окна}} = U \cdot A \cdot \Delta T = 1{,}8 \cdot (40 \cdot 4) \cdot (21 - (-28)) = 1{,}8 \cdot 160 \cdot 49 = 14\,112\;\text{Вт}
{{< /formula >}}

**Требуемая линейная мощность конвектора:** $q_{\text{тр}} = 14\,112 / 40 = 353$ Вт/м.

**Подбор:** Вентилируемый траншейный конвектор мощностью 353–587 Вт/м (высокая группа). При температуре 82 °C номинал 400 Вт/м обеспечивает запас 13 % — удовлетворительно.

### Монтаж и применения

**Последовательность монтажа:**
1. Формирование или установка гильзы траншеи при устройстве полов
2. Укладка теплоизоляции
3. Установка теплообменного элемента с трубопроводными подключениями
4. Испытание на герметичность до закрытия полов
5. Монтаж решётки после завершения отделочных работ

**Типовые применения:**
- Периметры навесных фасадов и витражного остекления
- Атриумы и парадные вестибюли
- Бортики бассейнов и спа-зон
- Розничные торговые залы — отопление без препятствий для витрин

## Подоконные конвекторы (sill-height convectors)

### Сравнение типов

Подоконные конвекторы охватывают два конструктивных решения: принудительные плинтусные нагреватели (рассмотрены выше) и низкопрофильные блоки с естественной конвекцией.

**Низкопрофильный конвектор с естественной конвекцией:**
- Высота: 51–102 мм
- Оребрённо-трубчатый элемент с фронтальной решёткой
- Без вентилятора — бесшумная работа, не требует электричества
- Теплопроизводительность: 59–147 Вт/м

{{< table title="Сравнение типов подоконных конвекторов" >}}
| Тип | Мощность на п. м. | Вентилятор | Электропитание |
|-----|-------------------|------------|----------------|
| Естественная конвекция (низкопроф.) | 59–147 Вт/м | Нет | Нет |
| Принудительный плинтусный | 880–3510 Вт/блок | Да | Да |
| Стандартный плинтусный конвектор | 117–235 Вт/м | Нет | Нет |
{{< /table >}}

**Области применения низкопрофильных блоков:**
- Жилые ванные и спальни — требования к тишине
- Ниши с низким подоконником (высота 203–305 мм)
- Помещения без доступной электрической точки

## Валансные нагревательные устройства (valance heaters)

### Конструкция и принцип работы

Валансные нагреватели (valance heaters, architectural heaters) — линейные конвекторы, скрытые за архитектурным фасадом (валансой) над окнами или вдоль потолочного периметра. Тепло выделяется конвекцией и излучением непосредственно через щели и перфорацию фасции.

**Конфигурация:**
- Оребрённо-трубчатый элемент — аналог плинтусного или конвекторного
- Горизонтальная или наклонная ориентация
- Непрерывные секции 1,8–12 м
- Естественная конвекция: воздух поступает снизу или сзади, выходит через верхнюю щель

**Интеграция в архитектуру:**
- Материал фасции: дерево, металл, гипсокартон
- Воздухозаборник: нижняя или задняя щель валансы
- Воздуховыпуск: верхняя часть или перфорация фасции
- Минимальный зазор до элемента: 51–102 мм для обеспечения тяги

### Производительность

Теплопроизводительность аналогична плинтусным приборам: 117–235 Вт/м при 82 °C. Плохо спроектированная валанса, ограничивающая воздушный поток, снижает мощность на 20–40 %.

**Оптимизация:**
- Обеспечить достаточное свободное сечение входа и выхода
- Вертикальный зазор 152–305 мм — эффект дымохода
- Отражающее покрытие внутри валансы — усиление лучистой составляющей

**Типовые применения:**
- Периметровое отопление с интеграцией систем затенения (жалюзи, шторы)
- Вестибюли и представительные общественные пространства
- Исторические здания — скрытое современное отопление
- Коммерческие офисы с периметровым остеклением

## Тонкопрофильные панельные и специальные линейные устройства

### Ультратонкие панельные конвекторы

Ультратонкие панельные конвекторы глубиной 25–51 мм применяются в узких нишах и интерьерах минималистичного стиля:

- Принудительная конвекция: 350–700 Вт/м² площади панели
- Естественная конвекция: 175–350 Вт/м²

### Шкафные подоконные конвекторы

Компактные шкафные конвекторы специальной разработки для монтажа под оконным заполнением:

- Высота: 152–254 мм
- Длина: 610–1829 мм
- Мощность: 235–587 Вт/м
- Естественная конвекция или малошумный вентилятор низкой скорости

### Гидравлические лучистые потолочные панели

Металлические потолочные панели с интегрированными гидравлическими трубками (подвесные или утопленные в подвесной потолок):

- Преобладающий механизм теплоотдачи: излучение 50–70 %
- Температура теплоносителя: 38–60 °C (низкотемпературный режим, совместим с тепловыми насосами)
- Теплопроизводительность: 44–117 Вт/м²
- Применения: офисные здания, школы, учреждения здравоохранения

## Подбор оборудования

### Методология выбора

**Шаг 1. Определение расчётных теплопотерь** по методу EN 12831 или СП 60.13330.2020 для конкретной зоны установки концевого устройства.

**Шаг 2. Выбор типа устройства** исходя из:
- Архитектурных и габаритных ограничений
- Допустимого уровня шума
- Наличия электроснабжения
- Требований к скорости отклика

**Шаг 3. Определение мощности:**

{{< formula display="true" >}}
Q_{\text{треб}} \leq Q_{\text{прибора}} \cdot CF_T \cdot F_{\text{запас}}
{{< /formula >}}

где $CF_T$ — поправочный коэффициент на температуру теплоносителя, $F_{\text{запас}} = 1{,}10$–$1{,}15$.

### Пример подбора — периметр кухни

**Исходные данные:**
- Расчётные теплопотери зоны: 1,32 кВт
- Длина кухонного периметра с мебелью: 3,0 м (3 секции шкафов)
- Расчётная температура теплоносителя: 71 °C средняя

**Вариант А — три плинтусных нагревателя (по одному под каждым шкафом):**

Три блока по 1,46 кВт при 82 °C → итого 4,39 кВт. При 71 °C: $4{,}39 \times 0{,}85 = 3{,}73$ кВт. Запас 183 % — избыточен, три вентилятора, высокие затраты на обслуживание.

**Вариант Б — два плинтусных нагревателя:**

Два блока по 1,76 кВт при 82 °C → итого 3,51 кВт. При 71 °C: $3{,}51 \times 0{,}85 = 2{,}98$ кВт. Запас 126 % — адекватный. Рекомендуемое решение.

**Вариант В — траншейный конвектор с естественной конвекцией:**

$3{,}0\;\text{м} \times 147\;\text{Вт/м} = 441\;\text{Вт}$ при 82 °C. При 71 °C: $441 \times 0{,}75 = 331$ Вт — **недостаточно**. Необходим высокомощный траншейный блок (≥ 235 Вт/м ном.) или вентилируемый тип.

## Управление и системная интеграция

### Управление отдельным устройством

**Плинтусные нагреватели:**
- Встроенный механический или электронный термостат
- Дистанционный настенный датчик с реле
- Управление сетевым напряжением (120/230 В) или низковольтное (24 В)
- Вентилятор циклирует синхронно с тепловым запросом

**Траншейные конвекторы:**
- Зональный клапан (несколько секций на один клапан)
- Термостатический клапан для индивидуального регулирования
- Управление вентилятором (при наличии) от термостата или ручного переключателя

### Трубопроводная обвязка

- Малые блоки: последовательная схема допустима при ограниченном числе приборов
- Несколько блоков: предпочтительна параллельная схема — независимое управление, гидравлическая балансировка
- Смешанные системы: специальные устройства на тех же зонах с традиционными терминалами — размер трубопровода рассчитывается на суммарный расход

## Техническое обслуживание

### Периодичность и объём работ

**Доступность для обслуживания** должна быть обеспечена уже на стадии проектирования: съёмные решётки, смотровые панели, зазоры для прохода инструмента. Скрытые блоки документируются в проектной документации.

**Обслуживание фильтров (вентилируемые блоки):**
- Ежемесячная проверка при интенсивной эксплуатации
- Засорение фильтра снижает воздушный поток и мощность на 20–40 %

**Чистка теплообменника:**
- Ежегодная чистка оребрения пылесосом или сжатым воздухом
- Химическая промывка при значительном загрязнении

**Трубопроводная обвязка:**
- Ежегодное удаление воздуха из катушек
- Проверка запорной арматуры
- Слив при угрозе замерзания

---

*Специальные гидравлические концевые устройства обеспечивают нормативный тепловой комфорт в архитектурно сложных помещениях. Плинтусные нагреватели, траншейные конвекторы, подоконные блоки и валансные нагреватели подбираются исходя из расчётных теплопотерь по EN 12831 и СП 60.13330, конструктивных ограничений объекта и требований системы управления. Соответствие указанным стандартам гарантирует энергоэффективность и долговечность установки.*
