---
title: "Воздухонагреватели гидравлические (unit heaters)"
aliases: ["Воздухонагреватели гидравлические (unit heaters)"]
description: "Инженерный анализ гидравлических воздухонагревателей: конфигурации с осевым и центробежным вентилятором, конструкция паровых и водяных теплообменников, расчёт дальности подачи воздуха, методология подбора для складов и производственных помещений. Стандарты ASHRAE Handbook HVAC Systems, СП 60.13330, EN 303."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - воздухонагреватель гидравлический
  - unit heater
  - осевой вентилятор отопление
  - шкафный воздухонагреватель
  - паровой воздухонагреватель
  - водяной воздухонагреватель
  - отопление склада
  - промышленное отопление
  - отопление высоких помещений
categories:
  - Системы отопления
  - Гидравлические системы
tags:
  - воздухонагреватели
  - принудительная конвекция
  - промышленное отопление
  - проектирование
weight: 5
---

# Воздухонагреватели гидравлические (unit heaters)

Гидравлические воздухонагреватели (hydronic unit heaters) обеспечивают концентрированный принудительно-конвективный нагрев через паровые или водяные теплообменники с высокопроизводительными вентиляторами, обеспечивая тепловую мощность от 88 до 878 кВт на единицу. Такие агрегаты незаменимы для крупных открытых помещений — складов, производственных цехов, авиационных ангаров, погрузочных терминалов — где высота потолков 3,7–12,2 м делает периметровые концевые устройства неэффективными. Комбинация оребрённых трубчатых теплообменников с осевыми или центробежными вентиляторами формирует направленные струи нагретого воздуха, преодолевающие тепловое расслоение (stratification) и обеспечивающие доставку тепла в рабочую зону несмотря на значительную высоту монтажа.

Проектирование воздухонагревателей регламентируется ASHRAE Handbook HVAC Systems and Equipment (гл. 27), EN 303 и СП 60.13330.2020.

## Типы воздухонагревателей

### Горизонтальный агрегат с осевым вентилятором

**Конструкция:**
- Цилиндрический или прямоугольный корпус
- Паровой или водяной теплообменник позади осевого вентилятора
- Прямой или ременной привод электродвигателя
- Диаметр вентилятора: 300–910 мм
- Горизонтальный выброс воздуха параллельно плоскости монтажа

**Воздушный поток:**
- Большой объём при низком статическом давлении
- Свободная подача без воздуховодов
- Дальность подачи: 6–15 м в зависимости от диаметра и частоты вращения
- Угол расхождения струи: 30–60°

**Монтаж:**
- Подвеска к несущим конструкциям или покрытию
- Поворотный кронштейн — регулировка направления в горизонтальной плоскости
- Типовая высота монтажа: 3,7–9,1 м
- Угол наклона вниз: 0–45° (регулируется)

**Диапазоны мощности:**

{{< table title="Мощность горизонтальных агрегатов с осевым вентилятором" >}}
| Типоразмер | Диаметр вентилятора | Мощность, кВт |
|------------|---------------------|----------------|
| Малый | 300–460 мм | 88–220 |
| Средний | 460–610 мм | 220–439 |
| Большой | 610–910 мм | 439–878 |
{{< /table >}}

### Вертикальный агрегат с нисходящим потоком

**Конструкция:**
- Вертикальный корпус, теплообменник в верхней части
- Центробежный нагнетатель с нисходящим выбросом
- Компактное основание: 300–610 × 300–610 мм
- Высота корпуса: 610–1220 мм

**Воздушный поток:**
- Концентрированный нисходящий выброс
- Дальность подачи: 4,6–12,2 м
- Диаметр пятна на полу: 300–610 мм

**Монтаж:**
- Подвеска к потолку, фиксированное нисходящее направление выброса
- Типовая высота монтажа: 3,0–7,6 м
- Применение: локальное отопление, погрузочные платформы, входные вестибюли

### Шкафный агрегат с центробежным вентилятором

**Конструкция:**
- Закрытый листовой корпус
- Центробежный нагнетатель и теплообменник в едином блоке
- Патрубок на выпуске — возможность короткого воздуховода (до 7,6 м)
- Монтаж на полу или на стене

**Воздушный поток:**
- Малый–средний объём при повышенном статическом давлении
- Дальность подачи: 3,0–9,1 м
- Пониженный уровень шума по сравнению с осевыми агрегатами

**Применение:**
- Мастерские, гаражи, технические помещения
- Помещения с необходимостью направленной подачи через воздуховод
- Небольшая высота монтажа: 2,4–4,6 м

## Конструкция теплообменника

### Паровой теплообменник (steam coil)

**Конфигурация:**
- Медные или стальные трубки с алюминиевым или стальным оребрением
- Плотность оребрения: 6–10 рёбер/дюйм
- 1–2 ряда трубок
- Конструкция полного конденсирования: пар на входе, конденсат на выходе

**Параметры пара:**
- Низкое давление: 0,14–1,03 бар изб. (104–121 °C насыщения)
- Высокое давление: 1,03–3,45 бар изб. (121–148 °C) — для промышленных применений

**Конденсатоотводчик (steam trap):**
- Устанавливается на выходе конденсата теплообменника
- Наклон теплообменника в сторону ловушки: не менее 6 мм/м (1/4 дюйма/фут)
- Подбор ловушки: по расчётной нагрузке конденсата с коэффициентом запаса 2–3

**Уравнение теплопередачи для пара:**

{{< formula display="true" >}}
Q = U \cdot A \cdot (T_{\text{пар}} - T_{\text{воздух,ср}})
{{< /formula >}}

где:
- $U$ = 341–513 Вт/(м²·К) — коэффициент теплопередачи пар–воздух при принудительной конвекции
- $T_{\text{пар}}$ = температура насыщения пара
- $T_{\text{воздух,ср}}$ = среднее арифметическое температур воздуха на входе и выходе

**Преимущества пара:**
- Высокая плотность теплового потока (скрытая теплота конденсации)
- Постоянная температура теплообменника
- Защита от замерзания — быстрый самосамотёчный слив при отключении
- Меньший объём жидкости — снижение массы агрегата

### Водяной теплообменник (hot water coil)

**Конфигурация:**
- Медные трубки с алюминиевым оребрением
- Плотность оребрения: 8–12 рёбер/дюйм
- 2–4 ряда трубок (компенсация более низкой температуры воды по сравнению с паром)
- Многоходовая циркуляция для обеспечения скорости теплоносителя

**Параметры теплоносителя:**

{{< table title="Режимы работы водяного теплообменника" >}}
| Режим | Температура подачи, °C | Совместимость |
|-------|------------------------|---------------|
| Высокотемпературный | 82–93 | Котёл традиционный |
| Среднетемпературный | 71–82 | Котёл/бойлер |
| Низкотемпературный | 60–71 | Конденсационный котёл, ТН |
{{< /table >}}

Расчётный перепад температуры теплоносителя: 11–22 °C (ΔT).

**Уравнения теплопередачи для горячей воды:**

{{< formula display="true" >}}
Q = \dot{m}_{w} \cdot c_p \cdot \Delta T_w
{{< /formula >}}

{{< formula display="true" >}}
Q = U \cdot A \cdot \text{LMTD}
{{< /formula >}}

где LMTD (log mean temperature difference) — логарифмическая разность температур, учитывающая изменение температур воды и воздуха по длине теплообменника.

**Преимущества горячей воды:**
- Модулирующее управление мощностью через положение клапана
- Нет конденсатоотводчиков — упрощённое обслуживание
- Совместимость с наружным сбросом (outdoor reset)
- Бесшумная работа — нет гидравлических ударов конденсата

**Защита от замерзания:**
- Слив теплообменника при отключении в условиях отрицательных температур
- Раствор этиленгликоля (снижение мощности ≈ 10 %)
- Утеплённые воздушные заслонки на входе и выпуске

### Скоростные характеристики теплообменника

Скорость воздуха на входе теплообменника:

{{< formula display="true" >}}
V_{\text{вход}} = \frac{L}{A_{\text{вход}} \cdot 3600}
{{< /formula >}}

Типовое значение: 2–4 м/с для воздухонагревателей. Повышение скорости улучшает теплопередачу, но увеличивает перепад давления и уровень шума.

**Приближённая формула теплопроизводительности:**

{{< formula display="true" >}}
Q \approx 0{,}34 \cdot L \cdot (T_{\text{выход}} - T_{\text{вход}})
{{< /formula >}}

где $L$ — объёмный расход воздуха, м³/ч; температуры в °C; мощность в Вт.

{{< table title="Типовая производительность водяного теплообменника агрегата 944 м³/ч" >}}
| Т теплоносителя, °C | Т воздуха вход, °C | Т воздуха выход, °C | Мощность, кВт |
|---------------------|---------------------|----------------------|----------------|
| 82 | 10 | 35 | 284 |
| 82 | 16 | 38 | 253 |
| 71 | 10 | 28 | 202 |
{{< /table >}}

Температура выброска воздуха ограничена: максимум 35–43 °C во избежание теплового дискомфорта.

## Аэродинамика вентиляторов и распределение воздуха

### Осевой вентилятор

**Характеристики:**
- Большой расход при малом статическом давлении
- КПД: 40–60 %
- Не пригоден для систем с воздуховодами

**Дальность подачи (throw distance):**

{{< formula display="true" >}}
D_{\text{подачи}} = C \cdot \sqrt{L}
{{< /formula >}}

где $C = 0{,}8$–$1{,}2$ — коэффициент, зависящий от конструкции агрегата; $L$ — расход в м³/ч.

**Пример:** Агрегат 944 м³/ч: $D = 1{,}0 \cdot \sqrt{944} \approx 30{,}7$ м/ч$^{0,5}$. Однако практическая дальность подачи для агрегатов этого класса составляет 10–12 м — коэффициент $C$ следует принимать по данным изготовителя.

**Расширение струи по длине:**

{{< table title="Расширение воздушной струи осевого вентилятора" >}}
| Расстояние от агрегата | Диаметр струи |
|------------------------|---------------|
| У выброса | = диаметр вентилятора |
| 6 м | ≈ 2 × диаметр вентилятора |
| 12 м | ≈ 3–4 × диаметр вентилятора |
{{< /table >}}

**Управление направлением:**
- Угол наклона агрегата 0–45° вниз
- Горизонтальное положение: максимальная дальность, минимальное проникновение в рабочую зону
- 45° вниз: уменьшенная дальность, лучший прогрев нижней зоны

### Центробежный вентилятор

**Характеристики:**
- Меньший расход, чем осевой при нулевом статическом давлении
- Стабильная подача при сопротивлении воздуховода
- КПД: 50–70 %

**Воздухораспределение:**
- Концентрированная струя с малым углом раскрытия
- Лучшее проникновение через расслоенные слои
- Предпочтителен для длинных узких помещений

## Методология подбора

### Расчёт тепловой нагрузки

{{< formula display="true" >}}
Q_{\text{общ}} = Q_{\text{огражд}} + Q_{\text{инф}} + Q_{\text{вент}} + Q_{\text{техн}}
{{< /formula >}}

**Учёт расслоения (stratification) для высоких помещений:**

{{< formula display="true" >}}
Q_{\text{эфф}} = Q_{\text{расч}} \cdot F_{\text{расслоение}}
{{< /formula >}}

где $F_{\text{расслоение}} = 1{,}10$–$1{,}30$ при высоте потолков 6–12 м.

### Процедура выбора агрегатов

**Шаг 1:** Определить тепловую потерю помещения с учётом коэффициента расслоения и пикового запаса (20–40 % для высокой тепловой инерции).

**Шаг 2:** Выбрать теплоноситель — пар или горячую воду — исходя из наличия, требований управления и защиты от замерзания.

**Шаг 3:** Рассчитать количество агрегатов:

{{< formula display="true" >}}
N = \frac{Q_{\text{общ}}}{Q_{\text{агрег}}} \cdot F_{\text{запас}}
{{< /formula >}}

где $F_{\text{запас}} = 1{,}10$–$1{,}15$. Агрегаты размещаются так, чтобы зоны подачи перекрывались (расстояние между центрами ≤ 2 × дальность подачи).

**Шаг 4:** Проверить дальность подачи каждого агрегата — достаточна ли для покрытия целевой зоны без перегрева.

**Шаг 5:** Выбрать управление скоростью вентилятора:
- Одна скорость — простое, управление только пуск/стоп
- Две скорости — лучшая эффективность при неполной нагрузке
- Привод с переменной частотой (VFD) — максимальная эффективность, плавное регулирование

### Пример подбора — склад

**Исходные данные:**
- Размеры: 30,5 × 61,0 × 7,3 м (высота)
- Расчётная тепловая потеря по EN 12831: 1407 кВт
- Коэффициент расслоения: 1,15
- Запас на утренний прогрев: 25 %
- Теплоноситель: горячая вода 82 °C, ΔT = 22 °C

**Расчёт:**

{{< formula display="true" >}}
Q_{\text{эфф}} = 1407 \cdot 1{,}15 \cdot 1{,}25 = 2021\;\text{кВт}
{{< /formula >}}

Выбран типоразмер агрегата 293 кВт при 82 °C / 10 °C воздуха.

{{< formula display="true" >}}
N = \frac{2021}{293} \cdot 1{,}1 = 7{,}6 \rightarrow 8\;\text{агрегатов}
{{< /formula >}}

**Проверка покрытия:**
- Дальность подачи агрегата ≈ 10,7 м
- Максимальное расстояние между центрами: $2 \times 10{,}7 = 21{,}3$ м
- По длине 61 м: $61 / 21{,}3 = 2{,}9 \rightarrow$ 3 ряда
- По ширине 30,5 м: $30{,}5 / 21{,}3 = 1{,}4 \rightarrow$ 2–3 агрегата в ряду
- Планировка: 3 ряда × 2–3 агрегата = 7–9 единиц → принимаем 8 ✓

## Монтаж и подключение

### Подвеска и зазоры

**Конструкция подвески:**
- Масса агрегата: 23–136 кг (без воды)
- Вес заполненного водой теплообменника: плюс 2,3–7,6 кг
- Виброизоляция: обязательна для центробежных агрегатов, рекомендуется для осевых
- Стержень или трос подвески диаметром 6–13 мм
- Страховочный трос или цепь — резервная опора

**Нормируемые зазоры:**
- Зазор у выброса: ≥ 1,2–2,4 м — предотвращение прямого попадания струи на людей и предметы
- Зазор для обслуживания: ≥ 0,9–1,2 м со стороны теплообменника
- До потолка/покрытия: 0,3–0,9 м — тепловой зазор

### Трубопроводная обвязка

**Паровые системы:**
- Редукционный клапан давления (если источник высокого давления)
- Конденсатоотводчик — на выходе конденсата теплообменника
- Капельный колен перед входом пара — удаление конденсата из паропровода
- Обратный клапан — при возврате конденсата в вакуумную систему

**Системы горячей воды:**
- Подводки подачи и обратки: DN 20–50 в зависимости от мощности
- Управляющий клапан: двухходовой модулирующий или двухпозиционный
- Автоматический воздухоотводчик в верхней точке теплообменника
- Запорная и балансировочная арматура
- Дренажный клапан в нижней точке — слив при угрозе замерзания

**Уклон трубопровода:**
- Паровые теплообменники: уклон к конденсатоотводчику ≥ 6 мм/м
- Горячая вода: уклон к воздухоотводчику

## Стратегии управления

### Двухпозиционное управление (on/off)

Термостат активирует вентилятор и открывает клапан. Простейший вариант, минимальная стоимость. Колебание температуры: ±1,7–2,8 °C. Пригоден для помещений с нестабильным присутствием людей.

### Двухступенчатое управление

- Ступень 1: малая скорость вентилятора, клапан открыт
- Ступень 2: полная скорость вентилятора, клапан полностью открыт

Снижает колебание температуры, уменьшает шум в переходные периоды.

### Модулирующее управление

- Положение клапана пропорционально отклонению температуры
- Вентилятор работает непрерывно или синхронно с клапаном
- Точность поддержания: ±0,6–1,1 °C

### Защита от замерзания

Датчик низкой температуры выброска воздуха (уставка 13–18 °C) закрывает клапан при снижении температуры. Критически важно для систем горячей воды в холодном климате.

## Применение по типам объектов

### Склады и распределительные центры

- Периметровые агрегаты под световыми фонарями — устранение основных теплопотерь
- Агрегаты у ворот — компенсация инфильтрации
- Высота монтажа: 6,0–9,1 м типовая
- Зонирование по интенсивности использования: рабочие зоны и зоны хранения
- Ночной режим снижения: 13–16 °C

### Производственные цеха

- Учёт технологических тепловыделений — снижают нагрузку отопления
- Местные вытяжные установки могут создавать разрежение — увеличивают инфильтрацию
- Крупные агрегаты — уменьшение их числа, снижение монтажных затрат
- Двухскоростные или с приводом VFD — энергоэффективность при переменной нагрузке
- Промышленное исполнение: усиленные подшипники, антикоррозионное покрытие

### Погрузочные платформы и вестибюли

- Высокая инфильтрация при открытии ворот
- Вертикальные агрегаты нисходящего потока над воротами
- Горизонтальные агрегаты с наклоном — создание воздушной завесы
- Двухступенчатое или модулирующее управление — быстрый отклик на пиковую нагрузку

### Авиационные ангары

- Высота потолков 12–24 м: критически высокое расслоение
- Комбинирование воздухонагревателей с инфракрасным лучистым отоплением
- Воздухонагреватели — рабочая зона; инфракрасные нагреватели — пол и оборудование
- Крупные агрегаты 586–878 кВт
- Расчётная дальность подачи: 15–18 м и более

## Техническое обслуживание

### Плановые работы

**Ежемесячно (в период работы):**
- Прослушивание на посторонние шумы и вибрацию
- Визуальный контроль работы вентилятора
- Проверка отсутствия течей пара/воды

**Сезонное ТО:**
- Очистка оребрения теплообменника (пылесос или сжатый воздух)
- Смазка подшипников вентилятора (при наличии масленок)
- Проверка натяжения и состояния ремней (ременные приводы)
- Функциональная проверка органов управления и защит

**Ежегодное ТО:**
- Проверка и испытание конденсатоотводчиков (паровые системы)
- Испытание давлением теплообменника (водяные системы)
- Проверка электродвигателя: сопротивление изоляции, ток
- Осмотр виброизоляторов

### Диагностика неисправностей

{{< table title="Типовые неисправности и методы устранения" >}}
| Симптом | Вероятные причины | Метод проверки |
|---------|-------------------|----------------|
| Недостаточный нагрев | Грязный теплообменник, отказ вентилятора, проскальзывание ремня | Измерить воздушный поток и ΔT теплоносителя |
| Недостаточный нагрев | Низкое давление пара или низкая температура воды | Проверить давление на коллекторе |
| Короткая дальность подачи | Обратное вращение вентилятора | Проверить фазировку электродвигателя |
| Шум, вибрация | Ослабленные крепления лопасти, износ подшипников | Диагностика вибрации по ISO 10816 |
| Гидравлический удар (пар) | Неисправность конденсатоотводчика | Проверить конденсатоотводчик |
| Замерзание теплообменника | Недостаточный воздушный поток или температура воды | Проверить датчик защиты, расход теплоносителя |
{{< /table >}}

---

*Гидравлические воздухонагреватели обеспечивают высокопроизводительный принудительно-конвективный нагрев крупных промышленных и коммерческих объектов. Успешное применение требует комплексного подхода: расчёт тепловой нагрузки с поправкой на расслоение по ASHRAE и СП 60.13330, правильного подбора типа и мощности агрегатов, обоснованного размещения с проверкой дальности подачи и надёжной стратегии управления с защитой от замерзания.*
