---
title: "Инфракрасное лучистое отопление"
aliases: ["Инфракрасное лучистое отопление"]
description: "Комплексный инженерный анализ систем инфракрасного лучистого отопления: физика лучистой теплопередачи, закон Стефана–Больцмана, газовые и электрические обогреватели, методология проектирования, расчёт высоты монтажа, средняя лучистая температура, энергетическая эффективность для промышленного и коммерческого применения. Стандарты ASHRAE Handbook, ASHRAE 55, ASHRAE 90.1, СП 60.13330, EN 15316."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - инфракрасное отопление
  - лучистая теплопередача
  - закон Стефана-Больцмана
  - высокоинтенсивный инфракрасный обогреватель
  - низкоинтенсивный инфракрасный обогреватель
  - средняя лучистая температура
  - MRT
  - трубчатый лучистый обогреватель
  - люминесцентный газовый обогреватель
  - эффективность лучистого отопления
categories:
  - Системы отопления
  - Лучистое отопление
tags:
  - инфракрасное отопление
  - лучистая теплопередача
  - проектирование
  - промышленное отопление
weight: 9
---

# Инфракрасное лучистое отопление

Системы инфракрасного лучистого отопления (infrared radiant heating) передают тепловую энергию непосредственно поверхностям и людям посредством электромагнитного излучения, минуя воздух как промежуточную среду. Это принципиальное отличие от конвективного отопления обеспечивает превосходную производительность в объектах с интенсивной инфильтрацией, высокими потолками, требованиями к локальному нагреву или наружному обогреву. По данным ASHRAE Handbook HVAC Systems and Equipment (гл. 15), инфракрасные системы достигают значений энергетической эффективности 50–80 % в сравнении с 20–40 % для традиционного принудительно-воздушного отопления в высоких производственных помещениях.

Нормативная база проектирования: ASHRAE Handbook HVAC Systems and Equipment, ASHRAE 55, ASHRAE 90.1, ANSI Z83.20/CSA 2.34, EN 15316-2, СП 60.13330.2020.

## Физические основы лучистой теплопередачи

### Закон Стефана–Больцмана

Полная мощность излучения абсолютно чёрного тела подчиняется закону Стефана–Больцмана:

{{< formula display="true" >}}
E_b = \sigma T^4
{{< /formula >}}

где:
- $E_b$ — излучательная способность абсолютно чёрного тела, Вт/м²
- $\sigma = 5{,}67 \times 10^{-8}$ Вт/(м²·К⁴) — константа Стефана–Больцмана
- $T$ — абсолютная температура поверхности, К

Для реальных поверхностей с излучательной способностью $\varepsilon < 1$:

{{< formula display="true" >}}
E = \varepsilon \sigma T^4
{{< /formula >}}

**Ключевое следствие:** удвоение абсолютной температуры увеличивает лучистую мощность в 2⁴ = 16 раз. Именно поэтому высокоинтенсивные газовые нагреватели с температурой поверхности горелки 980 °C (1253 К) значительно компактнее низкоинтенсивных трубчатых систем с температурой 427 °C (700 К).

### Лучистый теплообмен между поверхностями

Чистый лучистый теплообмен между двумя поверхностями:

{{< formula display="true" >}}
q_{1 \to 2} = \frac{\sigma (T_1^4 - T_2^4)}{\dfrac{1-\varepsilon_1}{\varepsilon_1 A_1} + \dfrac{1}{A_1 F_{1 \to 2}} + \dfrac{1-\varepsilon_2}{\varepsilon_2 A_2}}
{{< /formula >}}

Для упрощённого анализа при малой площади нагревателя относительно помещения ($F \approx 1$):

{{< formula display="true" >}}
q = \varepsilon_{\text{эфф}} \cdot \sigma \cdot A \cdot \bigl(T_{\text{нагрев}}^4 - T_{\text{пов}}^4\bigr), \quad \varepsilon_{\text{эфф}} = \frac{1}{\dfrac{1}{\varepsilon_1} + \dfrac{1}{\varepsilon_2} - 1}
{{< /formula >}}

### Закон смещения Вина и спектральный состав излучения

Длина волны максимума излучения:

{{< formula display="true" >}}
\lambda_{\max} = \frac{2898}{T}\;\text{мкм}
{{< /formula >}}

{{< table title="Спектральные характеристики инфракрасных нагревателей" >}}
| Тип нагревателя | Температура поверхности | λ_max, мкм | Спектральная область |
|-----------------|-------------------------|------------|----------------------|
| Высокоинтенсивный газовый | 980 °C (1253 К) | 2,3 | Ближний инфракрасный (БИК) |
| Низкоинтенсивный газовый | 427 °C (700 К) | 4,1 | Средний инфракрасный (СИК) |
| Электрический средневолновый | 649 °C (922 К) | 3,1 | Средний инфракрасный (СИК) |
| Электрический длинноволновый | 315 °C (588 К) | 4,9 | Дальний инфракрасный (ДИК) |
{{< /table >}}

Кожа человека и большинство строительных материалов обладают высокой поглощательной способностью ($\alpha > 0{,}85$) в диапазоне 2–10 мкм, что делает все типы инфракрасных нагревателей эффективными для теплового комфорта.

## Классификация систем

### Газовые инфракрасные системы

**Высокоинтенсивные (luminous, люминесцентные) нагреватели:**
- Температура поверхности горелки: 760–980 °C
- Прямое горение на керамической или металловолокнистой матрице
- Обязательное дымоудаление
- Высота монтажа: 3,7–9,1 м
- Применение: погрузочные доки, наружные зоны, точечное отопление

**Низкоинтенсивные (non-luminous, трубчатые) нагреватели:**
- Температура поверхности трубы: 315–540 °C
- Отдельная горелка с теплообменником лучистой трубы
- U-образная или прямая конфигурация
- Вентилируемая или невентилируемая работа
- Высота монтажа: 4,6–12,2 м
- Применение: склады, производственные цеха, ангары

### Электрические инфракрасные системы

{{< table title="Классификация электрических инфракрасных нагревателей" >}}
| Тип | Температура, °C | Нагревательный элемент | Спектр |
|-----|-----------------|------------------------|--------|
| Высокоинтенсивный | 760–1090 | Кварцевая лампа | БИК |
| Среднеинтенсивный | 538–760 | Кварцевая трубка | СИК |
| Низкоинтенсивный | 260–538 | Металлооболочковый, керамика | ДИК |
{{< /table >}}

## Средняя лучистая температура (MRT)

Тепловой комфорт в помещениях с лучистым отоплением определяется средней лучистой температурой (mean radiant temperature, MRT) — взвешенной по площадным угловым коэффициентам средней температурой окружающих поверхностей:

{{< formula display="true" >}}
T_{MRT} = \left[\frac{\sum_{i=1}^{n} \varepsilon_i A_i T_i^4}{A_{\text{total}}}\right]^{1/4}
{{< /formula >}}

**Оперативная температура (operative temperature)** объединяет конвективное и лучистое воздействие:

{{< formula display="true" >}}
T_o = \frac{h_c T_a + h_r T_{MRT}}{h_c + h_r}
{{< /formula >}}

где:
- $h_c$ = 3–4 Вт/(м²·К) — коэффициент конвективной теплоотдачи
- $h_r$ = 4–6 Вт/(м²·К) — коэффициент лучистой теплоотдачи
- $T_a$ — температура воздуха

**Критерий комфорта (ASHRAE 55):** для людей с малой физической активностью поддерживать $T_o = 20$–$22$ °C. Лучистое отопление позволяет снизить $T_a$ на 2–3 °C ниже, чем в конвективных системах, сохраняя эквивалентный комфорт — важный резерв энергосбережения.

## Методология проектирования

### Коэффициент неравномерности (non-uniformity ratio)

Коэффициент неравномерности $P_f$ характеризует равномерность интенсивности излучения на уровне пола:

{{< formula display="true" >}}
P_f = \frac{q_{\max}}{q_{\text{ср}}}
{{< /formula >}}

**Проектные критерии:**
- Равномерный нагрев (склады, цеха): $P_f < 1{,}5$
- Локальный нагрев: $P_f = 2{,}0$–$4{,}0$ допустимо
- Рабочие зоны и проходы: ограничить $\Delta q < 79$ Вт/м²

### Расчёт высоты монтажа

Оптимальная высота монтажа балансирует площадь охвата и интенсивность на полу:

{{< formula display="true" >}}
H_{\text{opt}} = \sqrt{\frac{Q_{\text{лучист}}}{q_{\text{тр,min}} \cdot \pi \cdot \tan^2(\theta/2)}}
{{< /formula >}}

где:
- $Q_{\text{лучист}}$ — лучистая мощность нагревателя, Вт
- $q_{\text{тр,min}}$ — минимально допустимая интенсивность на полу, Вт/м²
- $\theta$ — угол луча отражателя

**Интенсивность на уровне пола:**

{{< formula display="true" >}}
I_{\text{пол}} = I_0 \cdot \cos^3(\alpha) \cdot \frac{A_{\text{нагрев}}}{r^2}
{{< /formula >}}

где $\alpha$ — угол от вертикали, $r$ — расстояние до поверхности. Множитель $\cos^3$ учитывает одновременно проекцию лучистого потока, угловой коэффициент вида и расходимость с расстоянием.

### Расстояние между нагревателями

Для обеспечения равномерного перекрытия зон:

{{< formula display="true" >}}
S = 2H \tan\!\left(\frac{\theta}{2}\right) \cdot C_o
{{< /formula >}}

где $C_o = 0{,}80$–$0{,}90$ — коэффициент перекрытия.

**Пример:** Низкоинтенсивный трубчатый нагреватель, $H = 7{,}3$ м, угол луча $\theta = 70°$, $C_o = 0{,}85$:

{{< formula display="true" >}}
S = 2 \times 7{,}3 \times \tan(35°) \times 0{,}85 = 2 \times 7{,}3 \times 0{,}700 \times 0{,}85 = 8{,}7\;\text{м}
{{< /formula >}}

{{< table title="Типовые высоты монтажа инфракрасных нагревателей" >}}
| Применение | Высота потолка, м | Высота монтажа, м |
|------------|-------------------|-------------------|
| Погрузочная платформа | 4,3–6,1 | 3,7–5,5 |
| Склад | 7,3–9,8 | 6,1–8,5 |
| Производство | 6,1–9,1 | 5,5–7,9 |
| Авиационный ангар | 12,2–24,4 | 10,7–12,2 (низкоинт.) + высокоинт. |
{{< /table >}}

## Энергетическая эффективность

В отличие от КПД сгорания, энергетическая эффективность (system efficiency) оценивает долю теплоты, реально доставленной в рабочую зону:

{{< formula display="true" >}}
E_{\text{eff}} = \frac{Q_{\text{погл}}}{Q_{\text{вход}}} \times 100\,\%
{{< /formula >}}

Компоненты для газовых систем:
1. КПД сгорания: 75–85 %
2. Доля излучения от теплового выхода: 40–70 %
3. КПД поглощения поверхностями: 85–95 %
4. Снижение потерь на расслоение (нагрев предметов, а не воздуха)

{{< table title="Сравнение энергетической эффективности систем отопления" >}}
| Тип системы | E_eff | Характерные применения |
|-------------|-------|------------------------|
| Высокоинтенсивный газовый (с дымоудалением) | 60–80 % | Высокие цеха, наружные зоны |
| Низкоинтенсивный газовый | 50–70 % | Склады, ангары |
| Электрический инфракрасный | 85–95 % | Технологический нагрев, локальный |
| Конвективное принудительно-воздушное (высокие помещения) | 20–40 % | Справочно |
{{< /table >}}

### Экономический анализ

Годовые эксплуатационные затраты:

{{< formula display="true" >}}
C_{\text{год}} = \frac{Q_{\text{отоп}} \cdot \text{HDD} \cdot 24}{E_{\text{eff}}} \cdot C_{\text{топл}}
{{< /formula >}}

Срок окупаемости дополнительных капиталовложений в инфракрасную систему:

{{< formula display="true" >}}
\text{Payback} = \frac{\Delta C_{\text{кап}}}{C_{\text{конв}} - C_{\text{ИК}}}
{{< /formula >}}

При замене принудительно-воздушного отопления на инфракрасное в высоких производственных помещениях типичный срок окупаемости составляет 2–5 лет.

## Применение по типам объектов

### Склады и распределительные центры

- Высота потолков 6–12 м — предпочтительны низкоинтенсивные трубчатые нагреватели
- Зонирование: проходы отдельно от зон хранения
- Расчётная температура рабочей зоны: 10–16 °C

### Авиационные ангары

- Экстремальная высота: 9–24 м
- Большие теплопотери на инфильтрацию через секционные ворота
- Комбинирование: воздухонагреватели для общего нагрева + инфракрасные для локальных рабочих мест
- Критична расчётная эффективность лучистого теплообмена

### Погрузочные доки и открытые ворота

- Открытые ворота: массивные потери на инфильтрацию
- Высокоинтенсивные нагреватели: локальный прогрев персонала
- Обогрев рабочих без необходимости отапливать весь объём помещения

### Производство и сборочные цеха

- Задачеспецифичные зоны нагрева — вдоль конвейеров, у постоянных рабочих мест
- Учёт технологических тепловыделений
- Высота потолков 4,6–7,6 м — среднеинтенсивные системы оптимальны

### Наружные зоны

- Террасы, внутренние дворики, стадионные трибуны
- Только электрические или высокоинтенсивные газовые нагреватели
- Нет потерь на расслоение — максимальная эффективность

## Конструкция отражателей

Эффективность отражателя (reflector) кардинально влияет на производительность системы:

{{< formula display="true" >}}
\eta_{\text{отраж}} = \frac{I_{\text{факт}}}{I_{\text{теор}}} \times 100\,\%
{{< /formula >}}

{{< table title="Характеристики материалов отражателей" >}}
| Материал | Отражательность | Долговечность | Относительная стоимость |
|----------|-----------------|---------------|-------------------------|
| Полированный алюминий | 85–92 % | Хорошая | Средняя |
| Анодированный алюминий | 80–85 % | Отличная | Выше средней |
| Нержавеющая сталь | 70–80 % | Отличная | Высокая |
| Окрашенная сталь | 60–70 % | Удовлетворительная | Низкая |
{{< /table >}}

**Геометрия:**
- Параболическая форма — сфокусированный луч, высокий $P_f$
- Эллиптическая форма — умеренное рассеивание, равномерный паттерн
- Плоская с углами — широкое распределение, низкий $P_f$

**Деградация:** за 5–10 лет эксплуатации эффективность снижается на 5–15 % вследствие окисления, запыления и термоциклирования. Регулярная чистка восстанавливает 70–90 % исходной эффективности.

## Безопасность и нормативные требования

**Температурные зазоры до горючих материалов:**
- Высокоинтенсивные нагреватели: минимум 91 см (по паспорту изготовителя)
- Низкоинтенсивные: минимум 46 см
- Не допускается монтаж над хранилищами горючих материалов

**Вентиляция и продукты горения:**
- Вентилируемые газовые нагреватели: вывод дымовых газов наружу
- Невентилируемые: требования к воздуху горения и разбавления по NFGC
- Мониторинг CO рекомендован для невентилируемых систем

**Электробезопасность:**
- Электрические нагреватели во влажных помещениях: защита GFCI (УЗО)
- Правильный выбор сечения кабеля для высоких нагрузок

## Верификация производительности

**Инфракрасная термография:**
- Измерение распределения температуры поверхности
- Верификация расчётных значений коэффициента неравномерности $P_f$
- Обнаружение деградации отражателей

**Измерения в рабочей зоне:**
- Шаровой термометр — измерение MRT
- Термометр воздуха — определение $T_a$
- Расчёт оперативной температуры $T_o$

**Анализ горения:**
- CO < 100 ppm при отборе без воздуха разбавления
- КПД > 75 % для газовых систем
- Проверка тяги для вентилируемых установок

## Структура раздела

- **[Газовые инфракрасные системы](./gas-fired-infrared/)** — высокоинтенсивные и низкоинтенсивные газовые лучистые нагреватели
  - [Высокоинтенсивные (люминесцентные)](./gas-fired-infrared/high-intensity-infrared/) — керамические и металловолокнистые горелки
  - Низкоинтенсивные (трубчатые) — U-образные и прямые конфигурации
- **[Электрические инфракрасные нагреватели](./electric-infrared/)** — кварцевые лампы, трубки, металлооболочковые элементы, керамика
- **[Конструктивные решения](./design-considerations/)** — высота монтажа, расстояние, анализ паттернов
  - [Тепловой комфорт и MRT](./design-considerations/comfort-radiant/)
  - [Факторы производительности](./design-considerations/performance-factors/)
  - [Специализированные применения](./design-considerations/application-specific/)

## Нормативные документы

- **ASHRAE Handbook — HVAC Systems and Equipment, Chapter 15:** Инфракрасное лучистое отопление
- **ANSI Z83.20/CSA 2.34:** Газовые инфракрасные нагреватели
- **UL 2021:** Стационарные электрические нагреватели помещений
- **NFPA 54:** Национальный кодекс газового топлива
- **ASHRAE Standard 55:** Тепловые условия для занятых помещений
- **EN 15316-2:** Тепловые системы зданий — лучистое отопление
- **СП 60.13330.2020:** Отопление, вентиляция и кондиционирование воздуха

---

*Инфракрасное лучистое отопление обеспечивает превосходную энергетическую эффективность в объектах с высокими потолками, интенсивной инфильтрацией и наружных зонах благодаря прямой лучистой теплопередаче, снижению потерь на расслоение и возможности поддержания теплового комфорта при пониженной температуре воздуха.*
