---
title: "Инфракрасное отопление — специализированные применения"
aliases: ["Инфракрасное отопление — специализированные применения"]
description: "Проектирование инфракрасного лучистого отопления для складских помещений, производственных цехов, авиационных ангаров, погрузочных доков и открытых пространств. Расчёты тепловой нагрузки, выбор мощности, расстояние между нагревателями, интеграция с вентиляцией и автоматизацией. Стандарты ASHRAE 90.1, ASHRAE Handbook, СП 60.13330, СП 131.13330, EN 15316."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - инфракрасное отопление склада
  - отопление ангара
  - отопление погрузочного дока
  - локальное рабочее отопление
  - специализированные инфракрасные применения
  - высокие помещения отопление
  - открытые пространства нагрев
  - расчёт ИК отопления
categories:
  - Системы отопления
  - Лучистое отопление
tags:
  - специализированные применения
  - склад
  - производство
  - ангар
  - проектирование
weight: 2
---

# Инфракрасное отопление — специализированные применения

Инфракрасное лучистое отопление (infrared radiant heating, ИЛО) применяется там, где традиционные конвективные системы неэффективны или экономически нецелесообразны: в высоких складских помещениях, производственных цехах с технологическими выделениями тепла, ангарах с открывающимися секционными воротами, погрузочных доках и частично открытых пространствах. Принципиальное преимущество — направленная передача тепловой энергии непосредственно людям и оборудованию без необходимости прогрева всего объёма воздуха.

По данным ASHRAE Handbook HVAC Applications (2019) и ASHRAE 90.1, в высоких промышленных помещениях это обеспечивает снижение энергопотребления на 25–40 % по сравнению с конвективными системами.

## Физические основы применительно к специализированным объектам

Передача тепла в ИЛО подчиняется закону Стефана–Больцмана:

{{< formula display="true" >}}
q = \varepsilon \sigma \left(T_{\text{излуч}}^4 - T_{\text{окр}}^4\right)
{{< /formula >}}

где $\varepsilon$ — степень черноты излучателя (для керамических поверхностей $\varepsilon = 0{,}80$–$0{,}95$), $\sigma = 5{,}67 \times 10^{-8}$ Вт/(м²·К⁴).

Для специализированных объектов с высокими потолками важно, что лучистая теплопередача не зависит от разности температур воздуха, а определяется исключительно разностью четвёртых степеней абсолютных температур. Тепловой комфорт человека определяется оперативной температурой:

{{< formula display="true" >}}
T_{\text{op}} = \alpha T_{\text{воздух}} + (1 - \alpha) T_{MRT}
{{< /formula >}}

При скорости воздуха $v < 0{,}2$ м/с коэффициент $\alpha = 0{,}5$ — воздух и излучение вносят равный вклад.

## Склады и высокие помещения

### Особенности теплового режима

Склады высотой более 6 м характеризуются:
- Значительным расслоением воздуха (stratification) — перепад температур 3–5 °C на каждые 3 м высоты при конвективном отоплении
- Высокой инфильтрацией через секционные ворота и доки
- Неравномерным заполнением — рабочие зоны комплектации и зоны хранения имеют разные требования

Применение ИЛО снижает вертикальный градиент температуры до 0,5–1,5 °C/м за счёт прямого нагрева строительных конструкций и стеллажного оборудования, которые затем равномерно отдают тепло окружению.

### Методика расчёта

**Расчётная зона:** в складских помещениях отапливаемая рабочая зона расположена на высоте 0–2,5 м от уровня пола. Расчётная площадь:

{{< formula display="true" >}}
A_{\text{р}} = A_{\text{пол}} \times \frac{h_{\text{р}}}{H}
{{< /formula >}}

где $h_{\text{р}} = 2{,}5$ м, $H$ — полная высота помещения.

**Удельная тепловая нагрузка** по СП 60.13330.2020 и EN 12831:

{{< formula display="true" >}}
q_{\text{уд}} = \frac{\sum U_i F_i (t_{\text{вн}} - t_{\text{нар}})}{A_{\text{р}}}
{{< /formula >}}

Типовые значения для неутеплённых производственных помещений: $q_{\text{уд}} = 40$–$80$ Вт/м².

**Количество нагревателей:**

{{< formula display="true" >}}
N = \frac{q_{\text{уд}} \cdot A_{\text{р}}}{P_{\text{нагрев}}}
{{< /formula >}}

**Численный пример:**

Склад площадью 1500 м², высота 8 м, наружная расчётная температура −24 °C (климатический район, СП 131.13330.2020), внутренняя расчётная температура +12 °C (зона хранения со стеллажами).

Расчётная зона: $A_{\text{р}} = 1500 \times (2{,}5 / 8) = 469$ м². Удельная нагрузка 60 Вт/м²:

{{< formula display="true" >}}
Q_{\text{общ}} = 60 \times 1500 = 90\,000\;\text{Вт} = 90\;\text{кВт}
{{< /formula >}}

При использовании трубчатых нагревателей мощностью 12 кВт:

{{< formula display="true" >}}
N = \frac{90\,000}{12\,000} = 7{,}5 \rightarrow 8\;\text{нагревателей}
{{< /formula >}}

Шаг монтажа в сетке при высоте 6 м и угле луча 70°: $S = 2 \times 6 \times \tan(35°) \times 0{,}85 \approx 7{,}1$ м.

### Параметры монтажа и управления

{{< table title="Рекомендуемые параметры для складских помещений" >}}
| Параметр | Значение |
|----------|----------|
| Высота подвеса | 0,7–0,85 × высота потолка |
| Шаг в сетке | 2,5–4,0 м (зависит от мощности) |
| Интенсивность в рабочей зоне | 250–400 Вт/м² |
| Температура в занятой зоне | +10…+16 °C |
| Снижение в нерабочее время | до +7 °C |
| Предварительный прогрев | за 30–60 мин до начала смены |
{{< /table >}}

## Производственные цеха

### Специфика проектирования

Производственные помещения отличаются от складов наличием технологических тепловыделений и требованием к локализации тепловых зон. Коэффициент одновременности работы оборудования: 0,60–0,80.

**Баланс с технологическими тепловыделениями:**

{{< formula display="true" >}}
Q_{\text{отоп}} = Q_{\text{потери}} - Q_{\text{техн}} \cdot k_{\text{одн}}
{{< /formula >}}

Если технологические тепловыделения $Q_{\text{техн}} \cdot k_{\text{одн}} > Q_{\text{потери}}$, отопление требуется только в периоды пуска (morning warm-up) или при отключённом оборудовании.

**Особые требования:**
- Отсутствие воздушных потоков в зонах точной сборки — преимущество ИЛО
- Защита рабочих при локальных источниках холода (открытые ворота, зоны погрузки)
- Возможность индивидуального регулирования по рабочим местам

{{< table title="Рекомендуемые параметры для производственных цехов" >}}
| Параметр | Значение |
|----------|----------|
| Мощность нагревателей | 1,5–6 кВт (электр.) или 10–30 кВт (газ.) |
| Высота подвеса | 2,5–4,0 м |
| Шаг между нагревателями | 2,0–3,5 м |
| Интенсивность в рабочей зоне | 300–500 Вт/м² |
| Коэффициент загрязнения | 1,10–1,20 (пыльные производства) |
{{< /table >}}

## Авиационные ангары

### Термодинамические особенности

Ангары характеризуются чрезвычайно большими объёмами (150 000–500 000 м³), высотой 15–30 м и массивными тепловыми потерями при открытии секционных ворот шириной 40–80 м. Применение конвективного отопления для поддержания температуры +15 °C при наружной −25 °C потребовало бы прогрева 4–15 млн м³ воздуха — экономически нецелесообразно.

**Стратегия ИЛО для ангаров:**
- Поддержание температуры в зоне технического обслуживания (+5…+15 °C на высоте до 3 м)
- Высокомощные газовые нагреватели 40–100 кВт с керамическими излучающими панелями
- Коэффициент использования объёма (отношение расчётного к полному): 0,20–0,40

**Расчёт тепловых потерь через открытые ворота:**

{{< formula display="true" >}}
Q_{\text{ворота}} = \rho c_p \cdot V_{\text{инф}} \cdot (t_{\text{вн}} - t_{\text{нар}})
{{< /formula >}}

где $V_{\text{инф}}$ — объёмный расход инфильтрационного воздуха, м³/с.

При открытых воротах шириной 40 м и высотой 15 м, скорости инфильтрации 0,5 м/с:

{{< formula display="true" >}}
V_{\text{инф}} = 0{,}5 \times 40 \times 15 \times 0{,}5 = 150\;\text{м}^3/\text{с}
{{< /formula >}}

{{< formula display="true" >}}
Q_{\text{ворота}} = 1{,}2 \times 1000 \times 150 \times 40 = 7{,}2\;\text{МВт}
{{< /formula >}}

Инфракрасные нагреватели над воротами компенсируют локальные теплопотери, не расходуя энергию на прогрев всего объёма.

{{< table title="Рекомендуемые параметры для авиационных ангаров" >}}
| Параметр | Значение |
|----------|----------|
| Мощность нагревателей | 40–100 кВт (газ.) |
| Высота подвеса | 5–10 м |
| Шаг между нагревателями | 4–6 м |
| Интенсивность в зоне ТО | 150–250 Вт/м² |
| Расчётная температура в зоне работ | +5…+15 °C |
{{< /table >}}

## Погрузочные доки и открытые ворота

### Тепловая нагрузка при открытых воротах

Циклическое открытие погрузочных ворот создаёт кратковременные, но интенсивные пиковые нагрузки. Прямой нагрев персонала инфракрасными нагревателями экономически значительно эффективнее, чем нагрев всего объёма воздуха.

**Типовая мощность на единицу площади проёма ворот:**
- Одиночные ворота 3 × 3 м: 150–300 Вт/м² проёма → 1,5–2,7 кВт направленного нагрева
- Секционные ворота 4 × 4 м: суммарная мощность нагревателей 4–8 кВт

**Падение интенсивности с расстоянием:**

{{< formula display="true" >}}
I(r) = \frac{P_{\text{нагрев}}}{4\pi r^2} \cdot \cos\theta
{{< /formula >}}

Расстояние от нагревателя до рабочей зоны не должно превышать 3–4 м: при $r = 4$ м интенсивность снижается в 16 раз по сравнению с $r = 1$ м.

{{< table title="Рекомендуемые параметры для погрузочных доков" >}}
| Параметр | Значение |
|----------|----------|
| Мощность нагревателей | 2–5 кВт |
| Высота подвеса | 2–3 м |
| Шаг между нагревателями | 1,5–2,5 м |
| Интенсивность в рабочей зоне | 400–600 Вт/м² |
| Тип нагревателя | Высокоинтенсивный газовый или электрический |
{{< /table >}}

## Локальный обогрев рабочих мест

Индивидуальные инфракрасные нагреватели мощностью 0,75–2,0 кВт устанавливаются над стационарными рабочими местами операторов, в зонах ожидания, контрольных постах:

- Оптимальная высота подвеса: 1,8–2,2 м
- Угол падения лучей: 45–60° к вертикали
- Обеспечение интенсивности 200–400 Вт/м² на уровне плеч сидящего человека

Данный подход применяется при невозможности поддержания нормативной температуры воздуха во всём помещении — открытые производства, склады с постоянно открытыми воротами, открытые платформы.

## Системы защиты от замерзания

Низкомощные нагреватели 150–300 Вт применяются для защиты трубопроводов, запорной арматуры и технологического оборудования в неотапливаемых помещениях и наружных установках:

- Класс защиты оболочки: IP54–IP65 (влага, пыль)
- Автоматическое включение: термостат с уставкой +3 °C
- Монтаж с защитой от механических повреждений

## Интеграция с системами вентиляции

Инфракрасное отопление эффективно сочетается с минимальным механическим притоком свежего воздуха (1,0–1,5 воздухообмена/час) вместо полной рециркуляции. Это позволяет исключить энергозатратный нагрев большого объёма рециркуляционного воздуха. Приточный воздух подогревается до 18–20 °C калориферами мощностью 20–30 % от мощности основных нагревателей.

## Системы управления

### Алгоритм управления для режимов присутствия

**Производственные и складские объекты с посменной работой:**

1. За 30 минут до начала смены — предварительный прогрев на 80 % мощности
2. Во время работы — регулирование до 50–60 % мощности по показаниям датчиков температуры (установленных на высоте 1,5 м, вдали от нагревателей и наружных стен)
3. По окончании смены — отключение или снижение до режима защиты от замерзания

**Адаптивный пуск (optimum start)** по ASHRAE 90.1 рассчитывает время включения из условия достижения заданной температуры к началу рабочего времени — экономия 15–25 % по сравнению с фиксированным расписанием.

### Зонирование

Разделение помещения на 3–5 независимых зон управления типично для объектов площадью 500–2000 м². Зоны выделяются по интенсивности использования (постоянное присутствие / периодическое / нерабочие) и по положению относительно источников теплопотерь (периметр / внутренняя часть).

## Поправочные коэффициенты для расчёта

{{< table title="Поправочные коэффициенты при расчёте мощности ИЛО" >}}
| Фактор | Диапазон | Примечание |
|--------|----------|-----------|
| Коэффициент использования помещения | 0,70–0,90 | Часть объёма не отапливается |
| Неравномерность распределения | 1,05–1,15 | Запас на локальные холодные зоны |
| Загрязнение нагревателей | 1,10–1,20 | Пыльные и загрязнённые производства |
| Высота потолка > 4 м (доп. стратификация) | 1,15–1,25 | На каждые 3 м сверх 4 м |
| Интенсивная инфильтрация (открытые ворота) | 1,20–1,50 | Погрузочные доки, ангары |
{{< /table >}}

## Экономия энергии и срок окупаемости

Применение ИЛО в специализированных помещениях обеспечивает снижение потребления энергии на 25–35 % относительно конвективных систем. Основные факторы экономии:

1. Исключение прогрева неиспользуемых объёмов воздуха
2. Снижение инфильтрационных теплопотерь за счёт меньшего перепада температур
3. Возможность поддержания пониженной температуры воздуха при комфортной оперативной температуре
4. Быстрый отклик — минимизация потерь в переходных режимах

При условии надлежащей теплоизоляции ограждающих конструкций и программируемого управления срок окупаемости дополнительных капитальных вложений составляет 3–5 лет.

## Типовые ошибки проектирования

1. **Завышение мощности.** Избыточный нагрев вызывает дискомфорт (перегрев головы при недостаточной высоте монтажа), повышает температуру воздуха и увеличивает нагрузку на вентиляцию.

2. **Неправильное размещение.** Нагреватели, установленные без учёта препятствий (стеллажи, краны, конвейеры), создают неравномерное поле интенсивности.

3. **Игнорирование инфильтрации.** Открывающиеся ворота и секционные двери требуют установки воздушных тепловых завес или дополнительных направленных нагревателей в соответствующих зонах.

4. **Жёсткая мощность без терморегулирования.** Приводит к значительным колебаниям микроклимата. Каждая зона должна иметь независимый регулятор с датчиком на рабочей высоте.

5. **Отсутствие расчёта коэффициента неравномерности $P_f$.** Недостаточное перекрытие зон нагрева создаёт «холодные пятна» на полу — нарушение требований ASHRAE 55.

## Нормативные документы

- **ASHRAE 90.1** — требования к энергоэффективности систем отопления в нежилых зданиях
- **ASHRAE Handbook HVAC Applications (2019)** — гл. по промышленным зданиям и специализированным объектам
- **СП 60.13330.2020** — отопление, вентиляция и кондиционирование воздуха
- **СП 131.13330.2020** — строительная климатология, расчётные параметры наружного климата
- **EN 15316-2** — тепловые системы зданий, лучистое отопление
- **ISO 7730:2005** — методология PMV–PPD, параметры теплового комфорта

---

*Инфракрасное лучистое отопление специализированных помещений обеспечивает нормативный тепловой комфорт и нормируемые санитарно-гигиенические условия труда при снижении энергопотребления на 25–40 % по сравнению с конвективными аналогами. Ключевые условия успеха — корректный расчёт тепловой нагрузки по СП 60.13330 и EN 12831, выбор мощности нагревателей с поправочными коэффициентами, надлежащее расположение массива и программируемое многозональное управление.*
