---
title: "Газовые инфракрасные системы отопления"
aliases: ["Газовые инфракрасные системы отопления"]
description: "Инженерный анализ газовых инфракрасных обогревателей: высокоинтенсивные люминесцентные горелки и низкоинтенсивные трубчатые системы. Энергетический баланс горения, технологии горелок, теплообменники лучистых труб, системы дымоудаления, метрики производительности и требования безопасности для промышленных высокопотолочных применений по ANSI Z83.20, NFPA 54, ASHRAE Handbook."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - газовые инфракрасные обогреватели
  - люминесцентные горелки high-intensity
  - трубчатые лучистые обогреватели
  - пористая матричная горелка
  - U-образные трубчатые обогреватели
  - эффективность лучистого отопления
  - дымоудаление газовые обогреватели
  - NFPA 54 газовый кодекс
categories:
  - Отопление
  - Газовые системы
tags:
  - газовое инфракрасное отопление
  - высокоинтенсивные обогреватели
  - низкоинтенсивные обогреватели
  - ANSI Z83.20
  - NFPA 54
  - ASHRAE Handbook
weight: 1
---

## Обзор

Газовые инфракрасные обогреватели (gas-fired infrared heaters) преобразуют энергию горения природного газа или пропана непосредственно в лучистое тепло через высокотемпературные излучающие поверхности. Лучистая доля таких систем составляет 40–70 % против 10–20 % для обычных воздухонагревателей принудительной циркуляции, что обеспечивает принципиальное превосходство в помещениях с высокими потолками, высокой инфильтрацией и открытых площадках.

Системы подразделяются на две категории по температуре поверхности горелки:
- **Высокоинтенсивные (high-intensity)** — люминесцентные горелки с прямым горением на керамической или металлической матрице, 760–980 °C;
- **Низкоинтенсивные (low-intensity)** — трубчатые системы с горелкой, отделённой от излучающей трубы, 315–540 °C.

---

## Преобразование энергии горения в излучение

### Энергетический баланс

{{< formula display="true" >}}
Q_{input} = Q_{rad} + Q_{conv} + Q_{flue} + Q_{loss}
{{< /formula >}}

Лучистая доля (radiant fraction):

{{< formula display="true" >}}
f_{rad} = \frac{Q_{rad}}{Q_{input}}
{{< /formula >}}

Высокоинтенсивные обогреватели: $f_{rad} = 0{,}60$–$0{,}70$ (прямое горение на излучающей поверхности).
Низкоинтенсивные системы: $f_{rad} = 0{,}40$–$0{,}55$ (потери в теплообменнике и более низкие температуры трубы).

### Закон Стефана–Больцмана: зависимость мощности от температуры

{{< formula display="true" >}}
Q_{rad} = \varepsilon \cdot \sigma \cdot A \cdot T^4
{{< /formula >}}

Удвоение температуры поверхности горелки с 700 К до 1400 К увеличивает лучистую мощность на единицу площади в $2^4 = 16$ раз. Это объясняет кардинальное различие в удельной мощности между высокоинтенсивными и низкоинтенсивными системами.

---

## Сравнение категорий систем

{{< table title="Сравнительные характеристики высоко- и низкоинтенсивных газовых инфракрасных систем" >}}
| Характеристика | Высокоинтенсивные (luminous) | Низкоинтенсивные (tube) |
|---|---|---|
| Температура излучающей поверхности | 760–980 °C | 315–540 °C |
| Лучистая доля $f_{rad}$ | 60–70 % | 40–55 % |
| Входная мощность на горелку | 5,8–44 кВт | 11,7–117 кВт |
| Видимое свечение | Да (оранжево-красное) | Нет |
| Монтажная высота | 2,4–6 м | 4–12 м |
| Дымоудаление | Обязательно | С вентиляцией или без |
| Применение | Точечное отопление, доки | Склады, ангары, цеха |
{{< /table >}}

---

## Высокоинтенсивные люминесцентные горелки

### Технологии горелок

**Керамические плиточные горелки (ceramic tile burners):**
- Огнеупорные плитки с тысячами просверленных каналов диаметром 1–2 мм;
- температура поверхности: 871–982 °C;
- лучистая эффективность: 65–70 %;
- диапазон регулирования: 3:1–5:1;
- срок службы: 10–15 лет.

**Пористые матричные горелки (porous matrix burners):**
- Металлическая или керамическая пена пористостью 80–95 %;
- стабилизация горения внутри матрицы;
- диапазон регулирования: 5:1–8:1 (отличная модуляция);
- срок службы: 7–15 лет в зависимости от материала.

**Металлические волокнистые горелки (metal fiber burners):**
- Плетёные или вязаные волокна нержавеющей стали или Inconel;
- гибкость (возможность формования изогнутых поверхностей);
- температура поверхности: 816–1038 °C;
- диапазон регулирования: 4:1–6:1;
- срок службы: 8–12 лет.

### Аэродинамика горелки: предотвращение обратного удара

Скорость газовоздушной смеси через каналы горелки должна превышать скорость ламинарного распространения пламени:

{{< formula display="true" >}}
V_{port} > S_L \times SF
{{< /formula >}}

где $S_L \approx 0{,}46$ м/с для природного газа, $SF$ — коэффициент безопасности (обычно 2–3). Типичная скорость: 0,9–1,8 м/с.

### Применение высокоинтенсивных обогревателей

- Погрузочные доки с частым открыванием ворот;
- открытые площадки (строительные, спортивные);
- авиационные ангары — обогрев мест обслуживания;
- точечное отопление в складских проходах и воротах.

---

## Низкоинтенсивные трубчатые системы

### Конфигурации труб

**U-образные системы с вакуумной тягой (vacuum/induced draft):**
- Вентилятор принудительной тяги создаёт отрицательное давление −12,7–38,1 Па;
- горелка на одном конце U-образной трубы, вытяжной вентилятор на другом;
- длина секции трубы: 12–18 м;
- преимущество: возможна работа без вывода дымохода наружу при поддержании вакуума.

**Прямые системы с положительным давлением (pressure/direct):**
- Вентилятор горелки нагнетает продукты сгорания через прямой участок;
- давление +25,4–63,5 Па;
- длина секции: 9–30 м;
- обязательный вывод дымохода наружу.

### Теплопередача в трубчатом теплообменнике

{{< formula display="true" >}}
\frac{1}{U} = \frac{1}{h_{gas}} + \frac{t_{wall}}{k_{wall}} + \frac{1}{h_{out}}
{{< /formula >}}

где:
- $h_{gas}$ — суммарная конвективная и лучистая теплопередача внутри трубы: 0,14–0,28 кВт/(м²·К);
- $t_{wall}$ — толщина стенки трубы: 1,0–2,0 мм;
- $k_{wall}$ — теплопроводность алюминизированной стали: 13,8–17,2 Вт/(м·К);
- $h_{out}$ — наружная конвекция и излучение: 17–34 Вт/(м²·К).

Профиль температуры вдоль трубы: 538 °C у горелки → 371 °C в середине → 315 °C у выхода.

### Материалы трубчатых излучателей

{{< table title="Материалы труб низкоинтенсивных обогревателей" >}}
| Материал | Макс. непрерывная T | Срок службы | Применение |
|---|---|---|---|
| Алюминизированная сталь Тип 1 (Al-Si) | 677 °C | 15–20 лет | Основное применение |
| Алюминизированная сталь Тип 2 (чистый Al) | 593 °C | 12–18 лет | Низкотемпературные системы |
| Нержавеющая сталь 409 | 760 °C | 20–25 лет | Повышенная коррозионная стойкость |
| Нержавеющая сталь 304/316 | 870 °C | 25–30 лет | Высокотемпературные зоны |
{{< /table >}}

### Системы рефлекторов

Рефлекторы (reflectors) перенаправляют восходящее излучение в рабочую зону:

{{< formula display="true" >}}
\eta_{system} = \eta_{heater} \times (1 + R_{eff})
{{< /formula >}}

где $\eta_{heater}$ — КПД горения: 75–85 %; $R_{eff}$ — эффективное усиление рефлектора: 0,40–0,70.

Для низкоинтенсивных трубчатых систем применяются полуцилиндрические или V-образные рефлекторы из полированного алюминия (отражательность 85–92 % в ИК-диапазоне), расположенные непрерывно над трубой. Ширина рефлектора: 46–76 см для трубы диаметром 10 см.

---

## Дымоудаление и подача воздуха для горения

### Расчёт сечения дымохода

{{< formula display="true" >}}
A_{vent} = \frac{Q_{input}}{D \times V}
{{< /formula >}}

где $A_{vent}$ — площадь дымохода, см²; $D$ — коэффициент тяги (0,5–1,0 Па/м); $V$ — допустимая скорость (7,6–12,7 м/с).

Материалы дымохода по NFPA 54:
- Категория I (тяговый отвод): тип B с выстилкой;
- Категория III (принудительная тяга): нержавеющая сталь AL29-4C;
- Категория IV (конденсирующая): AL29-4C или ПВХ по указанию изготовителя.

### Низкоинтенсивные системы без дымоудаления

Некоторые низкоинтенсивные трубчатые обогреватели допускают работу без вывода дыма наружу при соблюдении требований NFPA 54/NFGC:
- Максимальная суммарная мощность: 117 кВт в помещении;
- Объём помещения: не менее 5,7 м³ / 29,3 кВт мощности;
- Два воздухозаборных отверстия площадью не менее 6,5 см² / 117 кВт;
- Обязательная установка детектора CO.

**КПД без дымоудаления:** 95–98 % (отсутствие потерь с уходящими газами).
**Недостаток:** поступление продуктов горения (H₂O, CO₂) в помещение; неприменимо в герметичных зданиях.

---

## Метрики производительности

### КПД горения

{{< formula display="true" >}}
\eta_c = 100\% - \frac{(T_{flue} - T_{air}) \times K}{CO_2\%}
{{< /formula >}}

где $K$ — топливоспецифичный коэффициент: 0,62 для природного газа.

{{< table title="КПД газовых инфракрасных систем" >}}
| Тип системы | КПД горения $\eta_c$ | Лучистая доля $f_{rad}$ | Полная эффективность $E_{eff}$ |
|---|---|---|---|
| Высокоинтенсивный (с дымоходом) | 75–82 % | 60–70 % | 60–75 % |
| Низкоинтенсивный (с дымоходом) | 78–85 % | 40–55 % | 50–65 % |
| Низкоинтенсивный (без дымохода) | 95–98 % | 40–55 % | 60–75 % |
| Воздухонагреватель принудит. циркуляции | 78–82 % | 10–20 % | 20–35 % |
{{< /table >}}

### Полная энергетическая эффективность

{{< formula display="true" >}}
E_{eff} = \eta_c \times f_{rad} \times \alpha_{surface} \times (1 - f_{strat})
{{< /formula >}}

где $\alpha_{surface}$ — поглощательная способность поверхностей (0,85–0,95); $f_{strat}$ — доля потерь на стратификацию (0,10–0,25 для высоких объёмов).

---

## Численный пример: расчёт системы отопления склада

**Задача.** Склад 50 × 30 × 8 м, тепловые потери 450 кВт, расчётная температура −25 °C. Подобрать количество низкоинтенсивных трубчатых обогревателей мощностью 35 кВт с КПД $E_{eff} = 0{,}60$.

**Решение.**

Требуемая суммарная входная мощность:

{{< formula display="true" >}}
Q_{total} = \frac{Q_{loss}}{E_{eff}} = \frac{450}{0{,}60} = 750 \text{ кВт}
{{< /formula >}}

Количество обогревателей:

{{< formula display="true" >}}
n = \frac{750}{35} = 21{,}4 \Rightarrow 22 \text{ обогревателя}
{{< /formula >}}

Расстановка: 22 U-образных трубчатых обогревателя длиной 15 м каждый, расположенных в 3 ряда по 7–8 штук, шаг между рядами 10 м. Зонирование: 3 температурные зоны по занятости.

Суммарный расход природного газа (теплотворная способность 10 кВт·ч/м³):

{{< formula display="true" >}}
G_{gas} = \frac{750}{10} = 75 \text{ м}^3/\text{ч}
{{< /formula >}}

---

## Требования безопасности

{{< table title="Минимальные расстояния до горючих материалов" >}}
| Тип обогревателя | До горючих материалов | До потолка |
|---|---|---|
| Высокоинтенсивный | ≥ 91 см (по паспорту производителя) | ≥ 61 см |
| Низкоинтенсивный | ≥ 46 см (по паспорту производителя) | ≥ 30 см |
{{< /table >}}

Концентрация CO при правильной регулировке горелки: < 50 ppm без разбавления воздухом. Допустимый предел: < 100 ppm. Симптомы отравления: > 400 ppm. Ежегодный анализ дымовых газов является обязательным.

В сейсмических зонах (SDC C и выше) нагрузка на крепление по ASCE 7:

{{< formula display="true" >}}
F_{seismic} = S_{DS} \times W \times I_p
{{< /formula >}}

где $S_{DS}$ — расчётное спектральное ускорение; $W$ — масса оборудования; $I_p$ — коэффициент важности (1,0–1,5).

---

## Нормативная база

{{< table title="Применимые стандарты для газовых инфракрасных обогревателей" >}}
| Документ | Содержание |
|---|---|
| ANSI Z83.20 / CSA 2.34 | Газовые инфракрасные обогреватели промышленные |
| ANSI Z83.6 / CSA 2.32 | Газовые инфракрасные патио-обогреватели |
| NFPA 54 (NFGC) | Национальный кодекс газового топлива: монтаж |
| ASHRAE Handbook — HVAC Systems and Equipment, гл. 15 | Проектирование инфракрасных систем |
| EN 419-1 | Газовые инфракрасные обогреватели (европейский стандарт) |
| СП 60.13330.2020 | Отопление, вентиляция: требования к газовому оборудованию |
{{< /table >}}

---

## Связанные разделы

- **[Высокоинтенсивные инфракрасные обогреватели](./high-intensity-infrared/)** — люминесцентные горелки, пористые матрицы, точечное отопление
- **[Низкоинтенсивные инфракрасные обогреватели](./low-intensity-infrared/)** — трубчатые системы, U-образные и прямые конфигурации, отопление складов
