---
title: "Высокоинтенсивные газовые инфракрасные обогреватели"
aliases: ["Высокоинтенсивные газовые инфракрасные обогреватели"]
description: "Инженерный анализ высокоинтенсивных люминесцентных газовых инфракрасных обогревателей: технология поверхностного горения, керамические плиточные горелки, пористые матричные и металлические волокнистые горелки, параболические рефлекторы, расчёт интенсивности излучения по закону косинуса, оптимизация высоты установки. Применение на погрузочных доках, открытых площадках и в авиационных ангарах."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - высокоинтенсивный инфракрасный обогреватель
  - люминесцентные горелки high-intensity
  - поверхностное горение матрица
  - керамическая плиточная горелка
  - пористая матричная горелка
  - металловолокнистая горелка
  - точечное отопление инфракрасное
  - параболический рефлектор обогреватель
  - закон косинуса излучение
categories:
  - Отопление
  - Газовые системы
tags:
  - высокоинтенсивный инфракрас
  - горелки поверхностного горения
  - точечное отопление
  - ANSI Z83.20
  - ASHRAE Handbook
weight: 1
---

## Обзор

Высокоинтенсивные инфракрасные обогреватели (high-intensity infrared heaters) достигают температуры поверхности горелки 760–980 °C путём прямого горения на пористой огнеупорной матрице, создавая видимое оранжево-красное свечение и доставляя 60–70 % входной энергии в виде теплового излучения. Зависимость мощности излучения от температуры по четвёртой степени (закон Стефана–Больцмана) позволяет выполнять точечное отопление компактными устройствами в сложных условиях: погрузочные доки с открытыми воротами, авиационные ангары, открытые площадки и частично закрытые сооружения, где конвективное отопление неэффективно.

---

## Принципы работы: технология поверхностного горения

### Механизм стабилизации горения

В отличие от обычных горелок с пламенем над поверхностью, высокоинтенсивные горелки стабилизируют горение непосредственно на поверхности или внутри пористой матрицы:

1. Предварительно смешанная газовоздушная смесь (premixed gas-air) проходит через пористую матрицу;
2. горение начинается на поверхности матрицы;
3. тепло кондуктивно передаётся в матрицу, предварительно нагревая входящую смесь;
4. пламя стабилизируется в точке равновесия: скорость тепловыделения = скорость теплоотвода (излучение + конвекция).

Энергетический баланс на поверхности горелки:

{{< formula display="true" >}}
Q_{comb} = Q_{rad} + Q_{conv} + Q_{cond}
{{< /formula >}}

Для правильно спроектированной матрицы: $Q_{rad} = 60$–$70\%$, $Q_{conv} = 15$–$25\%$, $Q_{cond} = 10$–$15\%$.

### Соотношение температура–мощность излучения

{{< formula display="true" >}}
E = \varepsilon \cdot \sigma \cdot T^4
{{< /formula >}}

{{< table title="Относительная мощность излучения в зависимости от температуры поверхности горелки" >}}
| Температура поверхности | Абсолютная T, К | Относительная мощность излучения |
|---|---|---|
| 427 °C | 700 | 1,0× (база) |
| 649 °C | 922 | 2,4× |
| 871 °C | 1144 | 4,6× |
| 982 °C | 1255 | 6,3× |
{{< /table >}}

Горелка 982 °C излучает в 6,3 раза больше тепловой энергии на единицу площади по сравнению с низкоинтенсивной трубой 427 °C, что позволяет использовать компактные устройства при эквивалентной тепловой мощности.

### Пиковая длина волны излучения

{{< formula display="true" >}}
\lambda_{max} = \frac{2898}{T} \text{ мкм}
{{< /formula >}}

Для горелки 982 °C (1255 К): $\lambda_{max} = 2{,}3$ мкм — диапазон ближнего инфракрасного излучения (near infrared, NIR), который хорошо поглощается кожей человека ($\alpha = 0{,}90$–$0{,}95$), бетоном ($\alpha = 0{,}85$–$0{,}90$) и текстилем ($\alpha = 0{,}80$–$0{,}95$).

---

## Технологии горелок

### Керамические плиточные горелки (Ceramic Tile Burners)

**Конструкция:**
- Огнеупорные плитки размером 15–30 × 15–30 × 2,5–5 см;
- тысячи просверленных каналов диаметром 1–2 мм с шагом 3–6 мм;
- материал: алюмосиликат (Al₂SiO₅) или карбид кремния (SiC).

**Аэродинамика каналов.** Скорость смеси через каналы должна обеспечивать запас по обратному удару (flashback):

{{< formula display="true" >}}
V_{port} > S_L \times SF
{{< /formula >}}

где $S_L \approx 0{,}46$ м/с — скорость ламинарного пламени для природного газа; $SF = 2$–$3$.

Тепловое нагружение каналов:

{{< formula display="true" >}}
q_{port} = \frac{Q_{input}}{n_{ports} \times A_{port}}
{{< /formula >}}

Типично: 47–79 кВт/м² площади каналов.

**Технические характеристики:**
- Температура поверхности: 871–982 °C;
- лучистая эффективность: 65–70 %;
- входная мощность: 8,8–44 кВт / горелочный блок;
- диапазон регулирования: 3:1–5:1;
- срок службы: 10–15 лет.

**Недостатки:** хрупкость при тепловом ударе (thermal shock), большая масса, требует аккуратного монтажа.

---

### Горелки с пористой матрицей (Porous Matrix Burners)

**Конструкция:** металлическая или керамическая пена пористостью 80–95 %, размер пор 10–30 PPI (pores per inch), толщина 1,3–5 см.

**Материалы матрицы:**

{{< table title="Сравнение материалов пористых матричных горелок" >}}
| Материал | Макс. температура | Теплопроводность | Срок службы |
|---|---|---|---|
| Сплав FeCrAl | 1093 °C | Высокая | 7–10 лет |
| Карбид кремния SiC | 1204 °C | Низкая | 12–15 лет |
| Диоксид циркония ZrO₂ | 1300 °C | Очень низкая | 12–15 лет |
{{< /table >}}

Стабилизация фронта пламени в матрице происходит в точке равновесия тепловыделения и теплоотвода. Положение фронта $x$ от поверхности матрицы:

{{< formula display="true" >}}
x = f\!\left(\frac{V_{in}}{S_L},\ \frac{\lambda}{c_p},\ \frac{\varepsilon \sigma T^4}{q_{comb}}\right)
{{< /formula >}}

Режим поверхностного горения (surface combustion) обеспечивает максимальный выход излучения; объёмное горение снижает лучистую эффективность на 10–15 %.

**Технические характеристики:**
- Температура поверхности: 760–982 °C;
- лучистая эффективность: 60–70 %;
- диапазон регулирования: 5:1–8:1 (превосходная модуляция для переменных нагрузок).

---

### Металлические волокнистые горелки (Metal Fiber Burners)

**Конструкция:** плетёные или вязаные волокна нержавеющей стали (диаметр 0,05–0,2 мм) или Inconel 600/601, пористость 85–92 %, спрессованный мат толщиной 0,6–1,9 см.

Высокое отношение площади поверхности к объёму волокнистого мата (50–100× геометрической площади) обеспечивает:
- быстрый предварительный нагрев газовоздушной смеси;
- распределённую зону горения;
- большую суммарную излучающую площадь.

**Технические характеристики:**
- Температура поверхности: 816–1038 °C;
- лучистая эффективность: 60–68 %;
- диапазон регулирования: 4:1–6:1;
- гибкость: возможно изготовление изогнутых форм.

**Особенность деградации:** постепенное окисление волокон снижает площадь поверхности и излучательную эффективность. Ежегодная инспекция обязательна.

---

## Системы рефлекторов

### Конструкция параболического рефлектора

Параболическая геометрия фокусирует излучение в направленный пучок:

{{< formula display="true" >}}
y^2 = 4fx
{{< /formula >}}

Угол раскрытия пучка:

{{< formula display="true" >}}
\theta = 2 \arctan\!\left(\frac{D_{ref}}{4f}\right)
{{< /formula >}}

Практические параметры:
- Фокусное расстояние: 20–46 см;
- глубина рефлектора: 15–30 см;
- диаметр: 46–91 см;
- типичный угол пучка: 60–90°.

### КПД рефлектора

{{< formula display="true" >}}
\eta_{ref} = \rho_{mat} \times F_{view} \times F_{geom}
{{< /formula >}}

где $\rho_{mat}$ — отражательность материала (0,85–0,92 для полированного алюминия); $F_{view}$ — коэффициент видимости горелки к рефлектору (0,40–0,60); $F_{geom}$ — геометрический коэффициент (0,85–0,95).

**Суммарный эффект:** хорошо спроектированный рефлектор увеличивает тепловую мощность в рабочей зоне на 25–30 %. Без рефлектора 50 % восходящего излучения теряется; рефлектор перенаправляет 40 % восходящего потока в рабочую зону, что эквивалентно увеличению мощности на $0{,}5 \times 0{,}40 = 0{,}20$ (20 %) плюс снижение конвективных потерь с тыльной стороны горелки (+5–10 %).

### Деградация отражательности

{{< formula display="true" >}}
\rho(t) = \rho_0 - k \cdot t^{0{,}5}
{{< /formula >}}

где $t$ — время в годах; $k = 0{,}02$–$0{,}04$ для алюминия; ежегодная очистка снижает $k$ на 50 %.

---

## Распределение интенсивности излучения

### Закон косинуса в кубе

Интенсивность излучения на облучаемой поверхности:

{{< formula display="true" >}}
I(r, \alpha) = I_0 \cdot \frac{\cos^3(\alpha)}{r^2} \cdot A_{heater}
{{< /formula >}}

где $I_0$ — нормальная интенсивность (перпендикулярно к поверхности горелки); $\alpha$ — угол от вертикали; $r$ — расстояние от центра горелки до точки.

Три сомножителя $\cos^3(\alpha)$:
1. Проекция горелки в направлении точки;
2. коэффициент видимости поверхности к излучению;
3. компонент закона обратных квадратов (дополнение к $1/r^2$).

### Коэффициент неравномерности (Pattern Factor)

{{< formula display="true" >}}
P_f = \frac{I_{max}}{I_{avg}}
{{< /formula >}}

{{< table title="Коэффициент неравномерности для различных конфигураций рефлекторов" >}}
| Тип рефлектора | Угол пучка $\theta$ | Коэффициент $P_f$ | Применение |
|---|---|---|---|
| Узкий (focused) | 60° | 3,5–5,0 | Точечное отопление, доки |
| Средний (medium) | 75° | 2,5–3,5 | Рабочие зоны |
| Широкий (wide) | 90° | 1,8–2,5 | Равномерное покрытие площадей |
{{< /table >}}

Для рабочих зон с постоянным присутствием людей: $P_f < 2{,}5$.

---

## Численный пример: расчёт точечного отопления погрузочного дока

**Задача.** Высокоинтенсивный обогреватель мощностью 22 кВт, горелка 30 × 30 см, параболический рефлектор диаметром 61 см, угол пучка 75°, высота установки 6 м. Определить интенсивность излучения на уровне пола под обогревателем и в 3 м по горизонтали.

**Шаг 1.** Лучистая мощность:

{{< formula display="true" >}}
Q_{rad} = 22 \times 0{,}65 = 14{,}3 \text{ кВт}
{{< /formula >}}

**Шаг 2.** Нормальная интенсивность (телесный угол пучка 75° ≈ 1,5 ср):

{{< formula display="true" >}}
I_0 = \frac{Q_{rad}}{\Omega} = \frac{14{,}3}{1{,}5} = 9{,}53 \text{ кВт/ср}
{{< /formula >}}

**Шаг 3.** Интенсивность прямо под обогревателем ($\alpha = 0°$, $r = 6$ м):

{{< formula display="true" >}}
I_{floor,0} = 9{,}53 \times \frac{\cos^3(0°)}{6^2} = 9530 \times \frac{1}{36} \approx 265 \text{ Вт/м}^2
{{< /formula >}}

**Шаг 4.** Интенсивность в 3 м по горизонтали ($r = \sqrt{36 + 9} = 6{,}7$ м, $\alpha = \arctan(3/6) = 26{,}6°$):

{{< formula display="true" >}}
I_{floor,3m} = 9530 \times \frac{\cos^3(26{,}6°)}{6{,}7^2} = 9530 \times \frac{0{,}713}{44{,}9} \approx 151 \text{ Вт/м}^2
{{< /formula >}}

**Вывод.** Интенсивность 265 Вт/м² под обогревателем и 151 Вт/м² на расстоянии 3 м соответствуют требованиям точечного отопления погрузочного дока (цель 190–320 Вт/м² и 95–160 Вт/м² на периферии).

---

## Оптимизация высоты установки

При увеличении высоты установки диаметр пятна нагрева растёт, но интенсивность в центре снижается пропорционально $1/r^2$. Практические рекомендации ASHRAE Handbook — HVAC Systems and Equipment:

{{< table title="Рекомендуемые высоты установки по применению" >}}
| Применение | Высота установки | Ожидаемая интенсивность |
|---|---|---|
| Точечное отопление погрузочного дока | 3,0–5,0 м | 190–320 Вт/м² |
| Открытая зона отдыха (веранда, терраса) | 2,4–3,6 м | 130–190 Вт/м² |
| Рабочие места в цехах | 5,0–7,0 м | 95–160 Вт/м² |
| Открытые площадки строительства | 3,0–6,0 м | 150–250 Вт/м² |
{{< /table >}}

---

## Требования к монтажу и безопасности

### Минимальные расстояния (ANSI Z83.20)

- До горючих материалов (снизу и по бокам): ≥ 91 см (указывается производителем);
- рефлектор до потолка: ≥ 61 см;
- запрещается монтаж над хранилищами горючих жидкостей и материалов.

### Газовые трубопроводы: расчёт падения давления

{{< formula display="true" >}}
\Delta P = \frac{0{,}0001306 \times Q^{1{,}82} \times L}{C^{1{,}82} \times D^{4{,}82}}
{{< /formula >}}

где $Q$ — расход, м³/ч; $L$ — длина, м; $C$ — коэффициент удельного веса; $D$ — внутренний диаметр, см.

Практика: рассчитывать на падение давления < 12,4 Па при максимальном расходе.

### Обязательные элементы системы управления

1. Ручной газовый клапан (отключение);
2. автоматический газовый клапан (двойная избыточность предпочтительна);
3. электронная или пилотная система розжига;
4. датчик пламени (ионизационный электрод или термопара);
5. ограничитель температуры (защита от перегрева);
6. цепь термостата с возможностью зонирования.

---

## Техническое обслуживание

{{< table title="Ожидаемый срок службы компонентов высокоинтенсивных обогревателей" >}}
| Компонент | Срок службы | Признак замены |
|---|---|---|
| Матрица горелки | 7–15 лет | Растрескивание, эрозия поверхности |
| Система розжига | 3–5 лет | Нестабильное воспламенение |
| Газовый клапан | 10–15 лет | Утечки, неисправное управление |
| Рефлектор | 10–20 лет | Отражательность < 70 % от исходной |
| Рефлектор: полированный алюминий | Очистка 1 раз/год | Потемнение, осаждение пыли |
{{< /table >}}

Ежегодный анализ горения: CO < 50 ppm, CO₂ = 9–11 %, избыток воздуха 5–10 %.

---

## Нормативная база

{{< table title="Применимые стандарты" >}}
| Документ | Содержание |
|---|---|
| ANSI Z83.20 / CSA 2.34 | Промышленные газовые инфракрасные обогреватели |
| NFPA 54 (NFGC) | Монтаж, газовые трубопроводы, вентиляция |
| ASCE 7 | Сейсмическое крепление подвесного оборудования |
| ASHRAE Handbook — HVAC Systems and Equipment, гл. 15 | Проектирование и расчёт ИК-систем |
| EN 419-1 | Люминесцентные газовые инфракрасные обогреватели |
| СП 60.13330.2020 | Требования к газовому отопительному оборудованию |
{{< /table >}}
