---
title: "Масляные и керосиновые обогреватели"
aliases: ["Масляные и керосиновые обогреватели"]
description: "Техническое руководство по вентилируемым масляным обогревателям и портативным керосиновым обогревателям, включая требования безопасности, анализ горения и спецификации топлива."
date: "2026-01-04"
weight: 3
tags: ["oil heater", "kerosene heater", "pot burner", "gun burner", "fuel oil", "portable heater"]
categories: ["Heating Systems"]
---

## Основы масляных и керосиновых обогревателей

Масляные и керосиновые обогреватели помещений обеспечивают локальное отопление в районах без доступа к природному газу или где стоимость электроэнергии делает резистивное отопление нецелесообразным. Эти агрегаты сжигают жидкие нефтепродукты, начиная с топлива №1 (керосин) и до топлива №2, с тепловой мощностью от 8 кДж/с до 75 кДж/с.

Вентилируемые модели выводят продукты сгорания через дымоходы или системы прямого выброса, достигая эффективности 75-85%. Портативные невентилируемые керосиновые обогреватели работают с эффективностью преобразования топлива в тепло 98-99%, но выделяют продукты сгорания и влагу в жилые помещения, требуя адекватной вентиляции и постоянного контроля.

## Свойства и характеристики топлива

### Керосин (топливо №1)

**Физические свойства**
- Плотность: 0,82 кг/л при 15°C
- Теплотворная способность: 142 МДж/л (низшая теплотворная способность)
- Температура вспышки: 38-65°C
- Температура потока: -40 до -12°C
- Вязкость: 1,3-2,2 сСт при 40°C

**Характеристики горения**
Стехиометрическое соотношение воздух-топливо: 15:1 по массе

$$\text{C}_{12}\text{H}_{26} + 18,5\text{O}_2 \rightarrow 12\text{CO}_2 + 13\text{H}_2\text{O}$$

Фактическое горение требует 25-50% избыточного воздуха для полного окисления и стабильности пламени.

**Содержание серы**
Керосин премиум-класса: <0,04% серы (макс. 400 ppm)
Стандартный керосин: <0,3% серы

Низкое содержание серы снижает выбросы SO₂ и коррозию оборудования.

### Топливо №2 (мазут)

**Физические свойства**
- Плотность: 0,87 кг/л при 15°C
- Теплотворная способность: 146 МДж/л (НТС)
- Температура вспышки: 54-82°C
- Температура потока: +10 до -3°C
- Вязкость: 2,0-4,3 сСт при 40°C

**Сорта и добавки**
- Стандартный: ASTM D396 Сорт №2
- Ультранизкосерный: <15 ppm серы (требуется во многих регионах)
- Добавки: понизители температуры потока, биоциды, стабилизаторы

Более высокая вязкость, чем у керосина, требует предварительного подогрева или помощи распыления в некоторых конструкциях горелок.

### Требования к качеству топлива

**Соображения при хранении**
- Надземные резервуары: двухстенные с обнаружением утечек
- Подземные резервуары: требуется катодная защита
- Емкость резервуара: 1040-2080 л для жилых помещений
- Размер отверстия вентиляции: минимум 3,2 см в диаметре
- Разделение заливной горловины и вентиляции: минимум 0,6 м

**Загрязнение водой**
Накопление воды от конденсации способствует микробному росту. Рекомендуется еженедельное или ежемесячное отбирание проб со дна резервуара. Содержание воды >0,05% указывает на загрязнение, требующее очистки топлива или замены.

**Осадок и взвешенные частицы**
Фильтрация топлива критична для правильной работы горелки:
- Первичный фильтр: 10-30 микрон на выходе из резервуара
- Вторичный фильтр: 5-10 микрон на входе горелки
- Замена фильтров ежегодно или при перепаде давления >21 кПа

## Вентилируемые масляные обогреватели

### Горелки чашечного типа

**Принцип работы**
Топливо капает или поступает в чашу сгорания, где происходит испарение и горение. Простая надежная конструкция с минимальным количеством движущихся частей.

**Типы горелок**

**Горелка рукавного типа**
Топливо стекает по центральному рукаву в чашу. Воздух поступает через регулируемые отверстия первичного воздуха у основания чаши и отверстия вторичного воздуха в горловине горелки.

Тепловая мощность: 26-53 кДж/с
Эффективность: 65-72%
Типична для напольных кабинетных обогревателей

**Горелка испарительного типа чашечной конструкции**
Топливо скапливается в чугунной чаше, нагреваемой пламенем. Испаренное топливо смешивается с воздухом сгорания над поверхностью жидкости.

Тепловая мощность: 16-42 кДж/с
Эффективность: 60-70%
Используется в портативных вентилируемых обогревателях

**Характеристики производительности**
- Время разогрева: 3-8 минут до полной мощности
- Диапазон регулирования: отсутствует (управление включение/выключение)
- Расход топлива: 0,68-1,36 л/ч
- Температура в дымоходе: 232-343°C

**Регулировка воздуха горения**
Первичный воздух контролирует характер пламени (желтый или синий):
- Недостаток воздуха: длинное желтое пламя, копоть, производство CO
- Правильный воздух: короткое синее пламя с небольшим желтым кончиком
- Избыток воздуха: шумное, нестабильное, сниженная эффективность

Вторичный воздух разбавляет продукты и регулирует температуру дымохода. Регулируйте, чтобы достичь повышения температуры 167-222°C над окружающей средой в дымоходе.

### Горелки атомизирующего типа для обогревателей помещений

**Конструкция атомизирующей горелки**
Высокопрессионный насос (690-965 кПа) подает масло через форсунку, создавая тонкое распыление. Нагнетатель обеспечивает воздух горения в правильном соотношении. Электрическое зажигание (искра или прерываемый запальник) инициирует сгорание.

**Основные компоненты**

**Топливный узел (насос)**
- Тип: одноступенчатый или двухступенчатый шестеренчатый насос
- Давление: типично 690 кПа, до 2070 кПа для тяжелых масел
- Расход: 0,5-3,0 л/ч при номинальном давлении
- Сетка: 200-меш внутренний экран

**Форсунка**
- Угол распыла: 45-90 градусов
- Расход: номинальный в л/ч
- Рисунок: сплошной конус, полый конус или полусплошной
- Материал: латунь или нержавеющая сталь со спеченным фильтром

Расход форсунки:

$$Q_{nozzle} = K \sqrt{\Delta P}$$

Где:
- $Q_{nozzle}$ = расход (л/ч)
- $K$ = постоянная форсунки
- $\Delta P$ = перепад давления (кПа)

Для 690 кПа и форсунки 1,0 л/ч: выход 1,0 л/ч × 142 МДж/л = 142 МДж/ч

**Нагнетатель воздуха горения**
- Тип: центробежный беличий ротор
- Расход воздуха: 426-1180 м³/ч в зависимости от мощности
- Статическое давление: 1,24-2,49 см вод. ст.
- Электродвигатель: 0,093-0,25 кВт

Соотношение воздух-топливо контролируется скоростью нагнетателя и положением воздушной заслонки.

**Трансформатор зажигания**
Выход высокого напряжения: 10000-14000 В
Создает искру между электродами, расположенными в конусе распыла топлива
Зазор искры: 3,2-4,0 мм

### Эффективность и выбросы

**Установившаяся эффективность**
Вентилируемые горелки атомизирующего типа достигают эффективности 78-85% благодаря:
- Точному распылению топлива для полного сгорания
- Оптимизированному соотношению воздух-топливо (15-25% избыточного воздуха)
- Большой площади поверхности теплообменника
- Более низким температурам дымохода (149-232°C)

Расчет потерь в дымоходе:

$$\eta = 1 - \frac{K(T_s - T_a)}{%CO_2}$$

Где:
- $K$ = 0,32 для мазута №2
- $T_s$ = температура дымохода (°C)
- $T_a$ = температура окружающей среды (°C)
- $%CO_2$ = процент диоксида углерода в дымовых газах

Целевые параметры горения:
- CO₂: 11-13% (на сухой основе)
- O₂: 3-6%
- CO: <50 ppm (на воздухоотделенной основе)
- Дым: <1 по шкале Бахараха

**Выбросы взвешенных частиц**
Правильное распыление и смешивание воздуха минимизируют сажу:
- Чистое сгорание: <1 число дыма по Бахараху
- Приемлемое: 1-3 по Бахараху
- Неприемлемое: >3 (указывает на неполное сгорание)

### Требования к установке

**Системы вентиляции**
Требуется тип L вентиляции (утвержденный дымоход масляной горелки):
- Минимальный диаметр: 7,6-15,2 см в зависимости от входной мощности
- Вертикальный подъем: минимум 1,5 м перед смещением
- Максимальный горизонтальный пролет: 75% вертикального подъема
- Тяга: -5-10 Па над огнем

Барометрический дросселирующий клапан поддерживает постоянную тягу над огнем несмотря на изменения тяги штабеля и ветровые условия.

**Воздух горения**
Требования замкнутого пространства:
- Два постоянных отверстия
- Каждое: 6,5 см² на 1 кВт входной мощности (наружный воздух)
- Или: 6,5 см² на 5 кВт (вентилируемый чердак/подполье)

Обогреватель 42 кВт в замкнутом пространстве: 273 см² на отверстие

**Расстояния до горючих материалов**

| Компонент | Расстояние |
|---|---|
| Задняя стенка | 30-61 см |
| Боковые стенки | 30-46 см |
| Потолок | 61-91 см |
| Пол (негорючая площадка) | вытянуто 46 см за дверь |

Уменьшенные расстояния возможны с утвержденными экранами.

**Топливоснабжение**
- Топливопровод: 9,5 мм медь (мягкая или жесткая)
- Место установки фильтра: перед горелкой, доступное для обслуживания
- Запорный вентиль: легко доступный, с надписью
- Уклон линии: 6,4 мм на 0,3 м в сторону горелки
- Максимальный подъем: 2,4 м (одноступенчатый насос), 4,6 м (двухступенчатый)

## Портативные керосиновые обогреватели

### Конвективные керосиновые обогреватели

**Конструкция фитильного типа**
Цилиндрический или плоский сплетенный стеклянно-волоконный фитиль вытягивает керосин из резервуара капиллярным действием к зоне горения. Воздух поступает через нижние отверстия вентиляции, проходит через пламя и выходит верхней решеткой естественной конвекцией.

**Распределение тепловой мощности**
- Излучение: 15-25%
- Конвекция: 75-85%
- Циркуляция в помещении обусловлена разностью температур

**Диапазон емкостей**
- Маленькие агрегаты: 8400-12600 м³/ч (0,06-0,09 л/ч)
- Средние агрегаты: 12600-18900 м³/ч (0,09-0,13 л/ч)
- Большие агрегаты: 18900-24150 м³/ч (0,13-0,17 л/ч)

**Спецификации фитиля**
- Материал: сплетенное стекловолокно
- Срок службы: 1-3 сезона отопления (типичный)
- Регулировка высоты: управляет тепловой мощностью 50-100% от номинальной емкости
- Сухоочистка: удаляет углеродные отложения, продлевает срок службы

Расход фитиля при сгорании снижает высоту на 1,3-3,8 см за сезон.

### Радиационные керосиновые обогреватели

**Конструкция**
Круглый фитиль окружает центральную воздушную трубку. Горение происходит на верхушке фитиля, нагревая огнеупорный или проволочно-сетчатый элемент до 760-982°C. Горячая поверхность излучает инфракрасное излучение.

**Распределение тепла**
- Излучение: 50-65%
- Конвекция: 35-50%
- Эффективно для локального отопления и наружного применения

**Повышение отражателя**
Полированный металлический отражатель позади нагревательного элемента направляет излучение вперед:
- Угол покрытия: 120-180 градусов
- Увеличение интенсивности: 30-50% в первичной зоне
- Асимметричные рисунки для настенного монтажа

### Функции безопасности

**Отключение при опрокидывании**
Гравитационный или маятниковый переключатель:
- Угол срабатывания: 15-20 градусов от вертикали
- Действие: немедленное перекрытие подачи топлива
- Сброс: ручной после выпрямления агрегата

**Автоматическое отключение зажигания**
Датчик пламени (термопара или фотоэлемент) контролирует горение:
- При неудаче зажигания в течение 45-60 секунд топливо перекрывается
- Предотвращает накопление неожженного топлива
- Требуется ручной сброс

**Защита от перегрева**
Биметаллический термостат контролирует температуру корпуса:
- Точка срабатывания: 121-149°C
- Открывает топливный контур
- Автоматический сброс при снижении температуры

**Конструкция топливного резервуара**
- Емкость: 4,5-9,5 л
- Материал: полиэтилен или сталь с коррозионно-стойким покрытием
- Датчик уровня топлива: визуальный или механический
- Защита от детей на крышке
- Интегральный сифонный насос для заливки

### Продукты сгорания и вентиляция

**Выбросы без вентиляции**
Керосиновый обогреватель мощностью 24150 м³/ч, работающий 8 часов, производит:
- CO₂: 8,4 кг (102 м³)
- H₂O: 10,4 кг (1,06 м³)
- O₂ потребляется: 14 м³

В помещении объемом 28,3 м³ с 0,5 ACH:
- Концентрация CO₂ повышается до 7200 ppm (0,72%)
- Кислород снижается до 19,2%
- Относительная влажность увеличивается на 12-18%

**Требования вентиляции**
Стандарты ANSI/NFPA требуют:
- Приоткрыть окно при работе портативных керосиновых обогревателей
- Минимальная вентиляция: 194 см² на 1 кВт входной мощности
- Для агрегата 21 кВт: 3870 см² отверстие

Обеспечивает поступление свежего воздуха и разбавление продуктов сгорания до безопасных уровней.

### Качество топлива и запах

**Источники запаха**
1. **Зажигание/тушение**: Неполное сгорание при запуске и остановке
2. **Примеси в топливе**: Тяжелые углеводороды, ароматические соединения
3. **Состояние фитиля**: Углеродные отложения, деградация

**Стратегии снижения запаха**
- Используйте только керосин 1-K (ASTM D3699)
- Заменяйте топливо ежемесячно, если не используется (предотвратить концентрацию тяжелых фракций)
- Регулярно подстригайте и очищайте фитиль
- Тушите обогреватель на открытом воздухе или с быстрым разбавлением воздухом
- Избегайте перезаполнения резервуара (вызывает пролив и испарительные запахи)

**Тестирование топлива**
Тест цвета: от бесцветного до светло-желтого приемлемо
Тест запахом: мягкий нефтяной запах; сильный или резкий указывает на загрязнение
Тест сгораниям: чистое синее пламя с минимальной копотью

## Проблемы качества воздуха в помещении

### Производство монооксида углерода

Правильно работающие масляные и керосиновые обогреватели производят минимальное количество CO (<50 ppm в дымоходе). Повышенное CO от:
- Недостаточного воздуха горения (кислородное голодание)
- Соударения пламени о холодные поверхности
- Грязных или поврежденных компонентов горелки
- Загрязнения топлива (вода, осадок)
- Обратной тяги (вентилируемые агрегаты)

**Контроль CO**
Установите детекторы CO:
- В пределах 4,6 м от любого обогревателя, сжигающего топливо
- На каждом уровне этажа
- Порог срабатывания: 70 ppm (ANSI/UL 2034)

### Образование диоксида азота

Высокотемпературное горение производит NO₂:

$$\text{N}_2 + \text{O}_2 \xrightarrow{\text{высокая T}} 2\text{NO} \xrightarrow{\text{+O}_2} 2\text{NO}_2$$

Скорость образования экспоненциально возрастает выше 1371°C температуры пламени.

Типичные выбросы NO₂:
- Вентилируемые масляные горелки: 50-150 ppm в дымоходе (минимальное внутреннее воздействие)
- Портативные керосиновые обогреватели: 0,1-0,5 ppm в комнатном воздухе

Краткосрочный предельно допустимый уровень воздействия EPA и NIOSH: 1 ppm (15 мин)

### Диоксид серы

Содержание серы в топливе определяет производство SO₂:

$$\text{S (в топливе)} + \text{O}_2 \rightarrow \text{SO}_2$$

Для топлива с содержанием серы 0,2% при расходе 2,6 л/ч:
производство SO₂ = 0,0013 кг/ч = 21 ppm в помещении объемом 28,3 м³ с 0,5 ACH

Используйте низкосерное топливо (<0,05%) для портативных обогревателей, чтобы минимизировать воздействие SO₂.

## Требования безопасности и нормативы

### Стандарты установки NFPA 31

**Вентилируемые обогреватели**
- Утверждены и маркированы для масляной горелки
- Установлены в соответствии с инструкциями производителя
- Расстояния до горючих материалов соблюдаются
- Вентиляция типа L с барометрическим дросселем
- Запорный вентиль и фильтр в топливопроводе
- Электрический разъединитель в пределах видимости

**Портативные обогреватели**
- Утверждены по ANSI Z91.1 или UL 647
- Используются только в хорошо вентилируемых помещениях
- Никогда не переливайте при работе или в горячем состоянии
- Храните с пустым или снаружи топливным резервуаром
- Запрещены в спальнях (много юрисдикций)

### Стандарты производительности UL 647

Портативные керосиновые обогреватели должны демонстрировать:
- Производство CO <100 ppm при установившейся работе
- Автоматическое отключение при опрокидывании
- Тест утечки резервуара без отказа
- Стабильность пламени на протяжении цикла горения
- Пределы температуры поверхности (<149°C открытые поверхности)

## Техническое обслуживание и устранение неисправностей

### Годовое обслуживание вентилируемых обогревателей

**Система горения**
1. Анализ горения: CO₂, O₂, CO, число дыма, температура дымохода
2. Замена форсунки (ежегодно)
3. Электроды: очистка, проверка зазора (3,2 мм), проверка выравнивания
4. Давление насоса: 690 кПа ±69 кПа
5. Очистка колеса нагнетателя
6. Инспекция и очистка теплообменника

**Система топлива**
- Замена фильтра
- Инспекция резервуара на наличие воды и осадка
- Проверка утечек в линии (мыльный раствор)
- Проверка работоспособности запорного вентиля

**Система управления**
- Очистка и тестирование датчика Кадмия или реле штабеля
- Проверка времени блокировки безопасности
- Калибровка термостата
- Тестирование управления предельной температурой

### Техническое обслуживание портативных обогревателей

**Обслуживание фитиля**
- Сухоочистка каждые 4-6 недель использования
- Замена при снижении высоты расхода ниже минимума
- Признаки требующие замены: неровное горение, стойкий запах, трудность регулировки

**Резервуар и топливо**
- Слив старого топлива в конце сезона
- Очистка внутренней части резервуара ежегодно
- Проверка сифонного насоса и крышки
- Проверка утечек перед каждым использованием

**Компоненты горения**
- Очистка сборки горелки
- Удаление углеродных отложений из камеры нагрева
- Проверка отражателя на повреждения
- Тестирование отключений безопасности (опрокидывание, перегрев)

### Общие проблемы и решения

**Вентилируемые обогреватели**

**Отсутствие зажигания**
- Проверьте подачу топлива и давление
- Проверьте электроды (зазор, положение, треснутые изоляторы)
- Протестируйте выход трансформатора (10000В минимум)
- Проверьте форсунку на закупорку
- Подтвердите, что датчик Кадмия видит путь света к пламени

**Копоть или дым**
- Увеличьте воздух горения (откройте воздушную заслонку постепенно)
- Замените форсунку, если рисунок распыла деградировал
- Проверьте тягу дымохода (-5-10 Па)
- Очистите теплообменник от копоти
- Проверьте качество топлива (загрязнение водой, осадок)

**Частое включение/выключение**
- Перегрев для нагрузки (наиболее частая причина)
- Недостаточный дифференциал термостата
- Грязный теплообменник, снижающий выход
- Управление предельной температурой установлено слишком низко

**Портативные керосиновые обогреватели**

**Запах при работе**
- Фитиль нужна подрезка или замена
- Загрязнение топлива (замените на свежий 1-K)
- Высота пламени слишком высока (отрегулируйте вниз)
- Вентиляция помещения неадекватна

**Неполное сгорание (желтое пламя)**
- Высота фитиля слишком велика или мала
- Фитиль поврежден или деградировал
- Воздухозаборник забит
- Плохое качество топлива

**Не остается зажженным**
- Высота фитиля недостаточна
- Загрязненное или неправильное топливо
- Неисправность автоматического отключения
- Топливный резервуар пуст или воздушная пробка в системе подачи

Правильное обслуживание, качественное топливо и адекватная вентиляция обеспечивают безопасную и эффективную работу масляных и керосиновых обогревателей помещений в жилых помещениях.
