---
title: "Невентилируемые газовые обогреватели"
aliases: ["Невентилируемые газовые обогреватели"]
description: "Анализ газовых обогревателей без отвода воздуха, включая соображения безопасности, датчики кислородной деплеции, производство влаги и ограничения кодекса для невентилируемого оборудования."
date: "2026-01-04"
weight: 2
tags: ["невентилируемый газовый обогреватель", "обогреватель без отвода воздуха", "каталитический обогреватель", "датчик кислородной деплеции", "качество внутреннего воздуха", "газовое отопление"]
categories: ["Системы отопления"]
---

## Обзор невентилируемых газовых обогревателей

Невентилируемые газовые обогреватели сжигают природный газ или пропан, выпуская все продукты сгорания в кондиционируемое помещение. Эти установки достигают близкой к теоретической эффективности (99-99,5%), поскольку никакое тепло не уходит через системы вентиляции, но вводят водяной пар, диоксид углерода и следовые загрязнения во внутренний воздух.

Системы безопасности, включая датчики кислородной деплеции (ODS) и строгие коды установки, ограничивают применение и мощность. Максимально допустимая подача обычно ограничена 233 кВт с конкретными требованиями к объему помещения. Несколько штатов и юрисдикций полностью запрещают невентилируемые обогреватели из-за проблем с качеством внутреннего воздуха.

## Продукты сгорания и качество внутреннего воздуха

### Стехиометрическое сгорание

Полное сгорание природного газа (в основном метана):

$$\text{CH}_4 + 2\text{O}_2 \rightarrow \text{CO}_2 + 2\text{H}_2\text{O} + \text{тепло}$$

Каждый вход 5,86 кДж производит приблизительно:
- 0,027 кг CO₂ (0,332 м³ при стандартных условиях)
- 0,034 кг H₂O (0,710 л жидкого эквивалента)

Для обогревателя мощностью 87,9 кВт, работающего 6 часов:
- Всего CO₂: 4,9 кг (94,8 м³)
- Всего H₂O: 6,1 кг (6,1 л)

### Потребление кислорода

Сгорание потребляет кислород из воздуха помещения. Объемное потребление кислорода:

$$V_{O_2} = \frac{Q_{input} \cdot 10.3}{LHV}$$

Где:
- $V_{O_2}$ = скорость потребления кислорода (м³/ч)
- $Q_{input}$ = подача обогревателя (кДж/ч)
- $LHV$ = низшая теплотворная способность (17,9 кДж/м³ для природного газа)
- 10.3 = стехиометрическая константа для метана

Обогреватель мощностью 87,9 кВт потребляет 13,7 м³/ч кислорода, или 2,9 м³/ч из стандартного воздуха (21% концентрация кислорода).

### Производство оксида углерода

Правильно отрегулированные невентилируемые обогреватели производят минимальное количество CO (<20 ppm в камере сгорания). Однако любое из этих условий увеличивает CO:
- Недостаточная регулировка первичного воздуха
- Импактное пламя на холодные поверхности
- Загрязненная подача воздуха (пыль, ворс, химические пары)
- Топливо низкого качества (избыток тяжелых фракций пропана)

Производство CO растет экспоненциально при падении кислорода ниже 19,5%:

$$[CO] \propto e^{-k \cdot [O_2]}$$

Системы ODS отключаются перед развитием опасных уровней CO.

### Производство влаги

Водяной пар из сгорания повышает внутреннюю влажность. Для герметичной конструкции (0,3 ACH), обогреватель мощностью 87,9 кВт увеличивает относительную влажность на:

$$\Delta RH = \frac{m_{H_2O}}{\rho_{воздух} \cdot V \cdot ACH} \cdot \frac{VP_{насыщ}(T)}{P_{атм}}$$

В пространстве объемом 42,5 м³:
- Добавление влаги: 0,510 кг/ч
- Увеличение влажности: 4-8% RH в зависимости от температуры

Риск конденсации на холодных поверхностях (окна, наружные стены) при непрерывной работе в холодных климатических условиях.

## Каталитические обогреватели

### Процесс каталитического сгорания

Катализатор из платины или палладия окисляет топливо при температурах ниже порога видимого пламени (149-343°C против 649-982°C для свободного пламени). Поверхностный катализ обеспечивает бесплазменное горение с более низкими пиковыми температурами.

**Механизм реакции**
Молекулы топлива адсорбируются на поверхности катализатора, диссоциируют, реагируют с кислородом и десорбируются как CO₂ и H₂O:

1. CH₄ + 2* → CH₃* + H* (адсорбция и диссоциация)
2. CH₃* + O* → CH₂O* + H*
3. CH₂O* + O* → CO₂ + H₂O (окисление и десорбция)

Где * представляет активный сайт катализатора.

### Характеристики производительности

**Распределение теплового выхода**
- 60-75% лучистая теплопередача
- 25-40% конвективная теплопередача
- Более низкая доля конвекции, чем у обогревателей со свободным пламенем

Температура поверхности: 482-649°C
Эффективность излучения: 50-65% общего выхода

**Диапазон мощности**
- Типичная подача: 11,7-58,6 кВт
- Максимальная подача: 87,9 кВт (ограничено кодексом)
- Коэффициент модуляции: 2:1 - 3:1 на регулируемых моделях

### Срок службы и деградация катализатора

**Механизмы дезактивации**

**Отравление**: Сера, силиконы, галиды постоянно связываются с активными сайтами:
- Спрей-аэрозоли, содержащие силикон
- Сероводородные соединения в пропане
- Хлор из чистящих средств

Срок службы катализатора с чистым топливом: 8 000-15 000 часов
С загрязнениями: 2 000-5 000 часов

**Спекание**: Воздействие высокой температуры снижает площадь поверхности:

$$A_{active} = A_0 \cdot e^{-kt}$$

Где:
- $A_{active}$ = активная площадь поверхности в момент времени t
- $A_0$ = начальная площадь поверхности
- $k$ = константа скорости спекания
- $t$ = время воздействия при повышенной температуре

**Загрязнение**: Физическая закупорка пыли и мусора снижает эффективность на 10-20% перед чисткой.

### Требования к установке

**Зазоры**
- Задняя стена: 0-10 см (типична установка на задней стене)
- Боковые стены: 15-30 см
- Потолок: 91-107 см
- Пол: 46-61 см
- Шторы, мебель: 91 см

**Вентиляция**
Несмотря на отсутствие вентиляции, помещение должно иметь:
- Постоянное отверстие в соседнее помещение ИЛИ
- Отверстие наружного воздуха (минимум 6,5 см² на 5,9 кВт)

## Невентилируемые обогреватели с голубым пламенем

### Конструкция горелки

Многопортовая лента горелки или отдельные инжекторы портов создают диффузионные пламена со вторичным захватом воздуха. Голубое пламя указывает на полное сгорание с минимальным желтым свечением кончика.

**Характеристики пламени**
Распределение температуры:
- Внутренний конус: 1482-1649°C
- Внешний конус: 1204-1371°C
- Средняя эффективная: 760-982°C

**Распределение тепла**
- 20-35% лучистый компонент
- 65-80% конвективный компонент
- Основан на естественной циркуляции или опциональном вентиляторе

### Термостатическое управление

Встроенный термостат поддерживает температуру помещения ±1-2°C. Газовый клапан модулирует между пилотом (1,46 кВт) и полной подачей.

Типичны трехступенчатые операции:
- Только пилот: 1,46 кВт
- Низкое пламя: 40-50% номинальной подачи
- Высокое пламя: 100% номинальной подачи

### Мощность и область покрытия

| Скорость подачи | Выход | Область покрытия |
|---|---|---|
| 29,3 кВт | 29,0 кВт | 28-42 м² |
| 58,6 кВт | 58,1 кВт | 56-84 м² |
| 87,9 кВт | 87,2 кВт | 84-126 м² |
| 117,2 кВт | 116,2 кВт | 112-168 м² |

Покрытие предполагает хорошо изолированное помещение с потолками высотой 2,4 м.

### Модели с вентилятором

Опциональный конвекционный вентилятор улучшает распределение тепла:
- Поток воздуха: 47-95 CFM (80-161 м³/ч)
- Потребление энергии: 25-75 ватт
- Уровень шума: 35-45 дBA

Вентилятор расширяет область покрытия на 20-30% благодаря улучшенной циркуляции воздуха и снижению стратификации под потолком.

## Инфракрасные лучистые невентилируемые обогреватели

### Технология лучистых панелей

Горелка нагревает керамическую или огнеупорную панель до 760-982°C. Горячая поверхность излучает инфракрасную энергию непосредственно на объекты и людей без значительного нагрева воздуха.

**Лучистая теплопередача**
Излучение Стефана-Больцмана:

$$Q_{rad} = \epsilon \sigma A (T_s^4 - T_r^4)$$

Где:
- $Q_{rad}$ = скорость лучистой теплопередачи (Вт)
- $\epsilon$ = излучательная способность поверхности (0,85-0,92 для керамики)
- $\sigma$ = константа Стефана-Больцмана (5,67×10⁻⁸ Вт/м²·K⁴)
- $A$ = площадь излучающей поверхности (м²)
- $T_s$ = абсолютная температура поверхности (K)
- $T_r$ = абсолютная температура принимающей поверхности (K)

**Доля излучения**
Хорошо спроектированные инфракрасные обогреватели обеспечивают:
- 60-70% лучистый компонент
- 30-40% конвективный компонент

Эффективность излучения зависит от коэффициента обзора между обогревателем и целевыми поверхностями.

### Преимущества производительности

**Комфорт при более низких температурах воздуха**
Лучистое отопление позволяет достичь комфорта занимаемой зоны при температуре воздуха на 1-2°C ниже, чем конвективные системы:

$$PMV_{лучистый} < PMV_{конвективный}$$

При одинаковой средней лучистой температуре (MRT) несмотря на более низкую сухобулбовую.

**Эффективность зонального отопления**
Направляет тепло в занимаемые области вместо нагрева всего объема помещения. Эффективно для:
- Больших помещений с высокими потолками
- Периодически занятых пространств
- Областей с высокой инфильтрацией

### Функции безопасности

**Защитные ограждения от горячих поверхностей**
Защитные решетки предотвращают контакт с излучающими элементами:
- Температура на поверхности ограждения: 66-93°C
- Минимальный зазор между проводами: 1,3 см
- Должны выдерживать нагрузку 113 Н в точке

**Защита от опрокидывания**
Гравитационный или ртутный выключатель отключает газоснабжение при наклоне агрегата более чем на 15-20 градусов. После события опрокидывания требуется ручной сброс.

## Системы датчиков кислородной деплеции (ODS)

### Принцип работы

ODS использует термопару в потоке воздуха помещения для косвенного мониторинга концентрации кислорода. Температура пламени коррелирует с доступностью кислорода:

$$T_{пламя} = f([O_2])$$

При истощении кислорода с 20,9% до 18%, охлаждение пламени снижает выходное напряжение термопары.

### Конструкция датчика

**Конфигурация термопары**
- Положение: В пилотном пламени, открыто воздуху помещения
- Тип: Термобатарея (несколько термопар в серии)
- Горячее соединение: В пилотном пламени
- Холодное соединение: Окружающий воздух

**Характеристики отклика**
Выходное напряжение в зависимости от концентрации кислорода:
- 20,9% O₂ (нормально): 500-750 мВ
- 19,5% O₂: 450-600 мВ
- 18,0% O₂: 350-450 мВ
- Отключение газового клапана: <350 мВ

### Время отклика отключения

ODS должен отключить обогреватель перед падением кислорода до опасных уровней:

Требуемый отклик: Отключение между 18,0-19,5% кислорода
Типичный отклик: Отключение при 18,5% кислорода

Постоянная времени для отклика датчика:

$$\tau = \frac{m c_p}{h A}$$

Где:
- $\tau$ = временная постоянная (секунды)
- $m$ = масса термопары (кг)
- $c_p$ = удельная теплоемкость (Дж/кг·K)
- $h$ = коэффициент конвекции (Вт/м²·K)
- $A$ = площадь поверхности (м²)

Быстрый отклик требуется для небольших приложений помещений: $\tau$ < 30 секунд

### Тестирование и проверка

Процедура ежегодного тестирования:
1. Установите откалиброванный датчик кислорода в помещении
2. Работайте обогревателем в герметичном помещении известного объема
3. Контролируйте уровень кислорода и работу обогревателя
4. Проверьте отключение между 18-19,5% кислорода
5. Протестируйте возможность ручного сброса и перезапуска

## Требования к объему помещения и вентиляции

### Минимальный объем помещения

ANSI Z21.11.2 определяет минимальный объем пространства:

$$V_{min} = \frac{Q_{input}}{d}$$

Где:
- $V_{min}$ = минимальный объем помещения (м³)
- $Q_{input}$ = скорость подачи обогревателя (кДж/ч)
- $d$ = коэффициент, основанный на типе обогревателя и высоте помещения

**Стандартные коэффициенты (на 5,9 кВт)**

| Конфигурация | Потолок 2,4 м | Потолок 3,0 м |
|---|---|---|
| Одиночное помещение, неограниченное | 1,4 м³ | 1,1 м³ |
| Одиночное помещение, ограниченное | 2,8 м³ | 2,3 м³ |
| Несколько помещений, соединенные | 1,4 м³ | 1,1 м³ |

Для обогревателя мощностью 87,9 кВт в ограниченном пространстве с потолком высотой 2,4 м:
$V_{min} = 15 \times 2,8 = 42$ м³

### Подача воздуха для инфильтрации

Естественная инфильтрация обеспечивает воздух сгорания и разбавляет продукты сгорания. Требуемая инфильтрация:

$$ACH_{min} = \frac{Q_{input} \cdot 21}{V \cdot 0.075 \cdot 1,100}$$

Для обогревателя мощностью 87,9 кВт в пространстве 85 м³:
$ACH_{min} = 0,25$ воздухообмена в час

Герметичная конструкция может потребовать дополнительных вентиляционных отверстий.

### Вентиляционные отверстия

**Двухоткрытый метод**
Каждое отверстие минимум 6,5 см² на 5,9 кВт:
- Одно отверстие в пределах 30 см от потолка
- Одно отверстие в пределах 30 см от пола
- Открывается в наружный воздух или неограниченное пространство

Для обогревателя мощностью 87,9 кВт: 194 см² на отверстие

**Однооткрытый метод**
Одно отверстие на полу или потолке:
- 6,5 см² на 17,6 кВт
- Открывается прямо в наружный воздух

Для обогревателя мощностью 87,9 кВт: 32 см² отверстие

## Ограничения максимальной подачи

### Ограничения кодекса

**Международный механический кодекс (IMC)**
- Спальни: Невентилируемые обогреватели запрещены
- Ванные комнаты: Запрещены
- Жилые помещения: максимум 233 кВт на помещение

**NFPA 54 (Национальный кодекс газоснабжения)**
- Максимум одного обогревателя: 233 кВт подачи
- Совокупный максимум на дом: Варьируется по юрисдикции

**Государственные и местные коды**
Юрисдикции, запрещающие или ограничивающие невентилируемые обогреватели:
- Калифорния: Запрещена в новом строительстве
- Массачусетс: Запрещена
- Несколько канадских провинций: Запрещены
- Много локально: Требуют специальных разрешений

### Практические ограничения применения

Даже там, где соответствие кодексу, рассмотрите ограничение подачи на:
- 58,6 кВт в небольших спальнях (если разрешено)
- 117,2 кВт в типичных помещениях
- 175,8 кВт в больших открытых помещениях с хорошей естественной вентиляцией
- 233 кВт только в очень больших открытых областях с хорошей естественной вентиляцией

## Сертификации безопасности и стандарты

### Стандарты ANSI

**ANSI Z21.11.2**
Невентилируемые комнатные обогреватели должны соответствовать:
- Требованиям производительности ODS
- Стандартам эффективности сгорания
- Требованиям конструкции и теплоты
- Требованиям системы управления
- Требованиям к инструкциям по установке

**Требования тестирования**
- 100-часовой тест на прочность
- Мониторинг производства CO
- Проверка отключения ODS
- Тестирование выключателя опрокидывания (портативные модели)
- Измерения роста температуры

### Листинг и маркировка

Все невентилируемые обогреватели должны быть:
- Указаны признанной испытательной лабораторией (UL, CSA, ETL)
- Отмечены номинальной подачей и типом топлива
- Снабжены инструкциями по установке
- Сертифицированы в соответствии с текущими стандартами ANSI

Ярлык должен включать предупреждения:
- "ТОЛЬКО ДЛЯ ИСПОЛЬЗОВАНИЯ В НЕОГРАНИЧЕННЫХ ПОМЕЩЕНИЯХ"
- Требования минимального объема помещения
- Запрет на использование в спальнях или ванных комнатах
- Рекомендация по детектору оксида углерода

## Лучшие практики установки

### Выбор местоположения

**Избегайте мест с**
- Плохой циркуляцией воздуха
- Ограниченными помещениями ниже минимумов кодекса
- Близостью к спальням
- Влажные места
- Хранилище химических веществ
- Высокое производство пыли или ворса

**Предпочтительные места**
- Центральное положение нагреваемой области
- Хорошая естественная циркуляция воздуха
- Постоянная подача наружного воздуха
- Вдали от источников воспламенения для горючих паров

### Загрязнение воздуха для сгорания

**Вещества, которых следует избегать**
- Галогенированные углеводороды (хладагенты, обезжириватели)
- Силиконы (полировка мебели, лак для волос)
- Сероводородные соединения (испарение грунтовых вод)
- Чрезмерная пыль или ворс
- Пары краски распыления или клея

Каталитические обогреватели особенно чувствительны к качеству воздуха.

### Обнаружение оксида углерода

Несмотря на защиту ODS, установите детекторы CO:
- В пределах 3 м от невентилируемого обогревателя
- В каждой спальне
- На каждом уровне пола
- Тест ежемесячно, замена согласно расписанию производителя

Высота размещения детектора:
- Настенный монтаж: 1,5 м над полом
- Потолочный монтаж: Минимум 30 см от потолка в мертвом воздушном пространстве

## Техническое обслуживание и устранение неполадок

### Ежегодное обслуживание

**Анализ сгорания**
Измерьте в воздухе помещения рядом с обогревателем:
- Уровень CO: <10 ppm во время работы
- Уровень O₂: Не должен падать ниже 19,5% в ограниченном пространстве
- Внешний вид пламени: Голубой с минимальным желтым типпингом

**Проверка компонентов**
- Порты горелки: Чистые, без закупорки или коррозии
- Узел пилота: Надлежащее воздействие пламени на ODS
- Давление газа: 0,87 кПа природный газ, 2,74 кПа пропан
- Датчик ODS: Чистый, без деформации
- Каталитическая подушка: Без загрязнения или физического повреждения (каталитические модели)

### Общие проблемы

**Обогреватель отключается во время работы**
- Активация ODS (проверьте вентиляцию помещения)
- Загрязненный воздух для сгорания
- Низкое давление газа
- Отказ термопары/термобатареи

**Запах во время работы**
- Период обкатки нового обогревателя (нормально в течение первых 4-6 часов)
- Пыль на горелке (очистка)
- Неполное сгорание (отрегулируйте воздушный затвор)
- Загрязненная подача газа или воздуха

**Неравномерный нагрев**
- Недостаточная мощность для помещения
- Плохая циркуляция воздуха (добавьте вентилятор)
- Чрезмерная стратификация (уменьшите высоту потолка или улучшите смешивание)

Регулярное техническое обслуживание и надлежащее применение обеспечивают безопасную и эффективную работу в пределах ограничений оборудования и кодекса.
