---
title: "Вентилируемые газовые обогреватели"
aliases: ["Вентилируемые газовые обогреватели"]
description: "Техническое описание вентилируемых газовых обогревателей, включая настенные печи, напольные печи и системы с прямым отводом, с характеристиками эффективности и требованиями к установке."
date: "2026-01-04"
weight: 1
tags: ["вентилируемый газовый обогреватель", "настенная печь", "напольная печь", "прямой отвод", "газовое отопление", "отопление жилого дома"]
categories: ["Системы отопления"]
---

## Основы вентилируемых газовых обогревателей

Вентилируемые газовые обогреватели сжигают природный газ или пропан с выводом продуктов сгорания наружу через одобренные системы вентиляции. В отличие от центральных печей, эти установки нагревают помещение напрямую без распределения через воздуховоды, что делает их подходящими для отдельных комнат, небольших жилищ или дополнительного отопления.

Конфигурация вентиляции определяет эффективность, требования к установке и пригодность для конкретных типов зданий. Атмосферные установки достигают 60–70% AFUE, потребляя внутренний воздух для горения. Системы прямого отвода с герметичным сгоранием достигают 82–90% AFUE, используя наружный воздух, что исключает проблемы с тягой и эффекты герметизации здания.

## Настенные печи

### Конструкция и принцип работы

Настенные печи устанавливаются в полостях стен с теплообменником и узлом горелки, открытыми для кондиционируемого пространства. Продукты сгорания проходят через вертикальные трубки теплообменника к выводу вентиляции в верхней части корпуса.

**Механизмы передачи тепла**
Конвективная передача тепла от теплообменника к воздуху помещения:

$$Q = h A \Delta T_{lm}$$

Где:
- $Q$ = скорость передачи тепла (Вт)
- $h$ = коэффициент конвекции (10–25 Вт/м²·К для естественной конвекции)
- $A$ = площадь поверхности теплообменника (м²)
- $\Delta T_{lm}$ = логарифмическая средняя разность температур (К)

Логарифмическая средняя разность температур:

$$\Delta T_{lm} = \frac{(T_g,in - T_a) - (T_g,out - T_a)}{\ln\left(\frac{T_g,in - T_a}{T_g,out - T_a}\right)}$$

Где:
- $T_g,in$ = температура входящего дымового газа (К)
- $T_g,out$ = температура выходящего дымового газа (К)
- $T_a$ = температура окружающего воздуха (К)

### Атмосферные вентилируемые настенные печи

**Конфигурация вентиляции**
Вент типа B двойной стенки проходит от установки через крышу или наружную стену. Тяговая заслонка разбавляет дымовые газы воздухом помещения, снижая температуру вентиляции и предотвращая обратный поток при остановке горелки.

Работа тяговой заслонки вводит приблизительно 60–100% избыточного воздуха:

$$\eta_{max} = 1 - \frac{(1 + r) \cdot m_g c_p (T_f - T_a)}{Q_{input}}$$

Где:
- $r$ = отношение воздуха разбавления к продуктам сгорания
- $m_g$ = массовый расход продуктов сгорания (кг/с)
- $T_f$ = окончательная температура вентиляции (К)

Типичная установившаяся эффективность: 65–72%

**Диапазон мощностей**
- Вход: 12 000–65 000 BTU/hr (12,6–68,6 кДж/с)
- Выход: 8 000–45 000 BTU/hr (8,4–47,5 кДж/с)
- Площадь обогрева: 37–139 м²

**Требования к установке**
- Минимальная глубина полости стены: 89 мм (каркас 2×4)
- Зазоры до горючих материалов согласно разметке (обычно не требуется до каркаса)
- Размер вента типа B согласно производителю и таблицам NFGC
- Воздух для горения из помещения (0,47 м³/с на 1 000 BTU/hr минимального объема помещения)

### Настенные печи прямого отвода

**Конструкция герметичного сгорания**
Концентрический или раздельный забор воздуха/выпуск проходит через наружную стену. Камера сгорания полностью изолирована от внутреннего пространства.

**Преимущества эффективности**
- Отсутствие потерь разбавления тяговой заслонкой
- Отсутствие потребления внутреннего воздуха для горения
- Более низкие температуры дымовой трубы благодаря расширенной передаче тепла
- Типичная эффективность: 78–85% AFUE

**Система вентиляции**
Концентрическая конфигурация использует внутреннюю выхлопную трубу, окруженную наружным кольцом впуска воздуха для горения. Передача тепла от выпуска предварительно нагревает воздух горения:

$$Q_{preheat} = \dot{m}_a c_p (T_{a,preheat} - T_{a,outdoor})$$

Снижает чистую потерю тепла до приблизительно 15–22% от входа.

**Мощность и применение**
- Вход: 10 000–40 000 BTU/hr (10,5–42,2 кДж/с)
- Подходит для герметичной конструкции (независимость от инфильтрации)
- Отвод через стену на расстояние до 12 м от установки
- Требует конкретные зазоры до окон, дверей, линий собственности

### Настенные печи с вентилятором

**Интеграция вентилятора**
Центробежный вентилятор нагнетает воздух через теплообменник, увеличивая коэффициент передачи тепла с 12 до 35–50 Вт/м²·К. Улучшенная конвекция позволяет:
- Меньший теплообменник для заданной мощности
- Более равномерное распределение тепла
- Более быстрый отклик на вызовы термостата

**Воздействие на производительность**
Потребление мощности вентилятора: 50–150 Вт
Увеличение тепловой мощности: 20–35% в сравнении с естественной циркуляцией
Снижение чистой эффективности: 1–2 процентных пункта

**Учет шума**
Уровни звуковой мощности: 45–55 дBA на расстоянии 1 м
Выбирайте двигатели с низким уровнем шума (PSC или ECM) для приложений в спальнях

## Напольные печи

### Конфигурация и распределение тепла

Напольные печи устанавливаются в полостях пола с горелкой и теплообменником ниже уровня пола. Нагретый воздух поднимается через напольную решетку естественной конвекцией или принудительной циркуляцией.

**Напольные печи с естественной тягой**
Полностью полагаются на поток, вызванный плавучестью. Скорость воздуха на решетке:

$$v = \sqrt{2g H \frac{\Delta T}{T_a}}$$

Где:
- $v$ = скорость воздуха (м/с)
- $g$ = ускорение свободного падения (9,81 м/с²)
- $H$ = высота теплообменника (м)
- $\Delta T$ = рост температуры (К)
- $T_a$ = абсолютная температура окружающей среды (К)

Типичная скорость: 0,5–1,2 м/с (100–240 CFM)
Подача воздуха: 150–400 CFM для установок 25 000–50 000 BTU/hr (85–566 м³/ч)

**Напольные печи с принудительной подачей воздуха**
Встроенный вентилятор увеличивает подачу воздуха до 300–800 CFM (510–1 359 м³/ч). Воздуховоды подачи могут проходить в соседние пространства, расширяя охват отопления.

### Вентиляция и воздух для горения

**Вентиляция типа B**
Вертикальный проход вентиляции от тяговой заслонки минимизирует горизонтальные смещения. Каждый поворот на 90 градусов эквивалентен 1,5–3 м вертикального подъема для расчетов тяги.

Доступная тяга должна превышать сопротивление:

$$\Delta P_{available} > \Delta P_{vent} + \Delta P_{hood} + \Delta P_{exchanger}$$

**Воздух для горения**
Установка под полом обычно обеспечивает:
- Периметровые вентиляционные отверстия в подполье: 6,5 см² на 1 000 BTU/hr
- Вентиляция подпола снижает накопление влаги
- Предотвращает помехи тяги от воздействия ветра

### Требования к установке

**Конструктивные соображения**
- Балки пола должны поддерживать вес установки (36–68 кг)
- Минимальный зазор до балок: 2,5 см (15 см для моделей с уменьшенным зазором)
- Напольная решетка должна быть негорючей с грузоподъемностью >1,1 кН

**Требования безопасности**
- Переключатель верхнего предела предотвращает чрезмерную температуру плены
- Защита от обратного взрыва пламени (биметаллический переключатель или плавкая вставка)
- Газовый клапан со 100% отключением при отказе запальника
- Напольная решетка закреплена против смещения

**Ограничения по охвату**
Одиночная решетка ограничивает эффективный охват:
- Открытая план: 74–111 м²
- Разделенные пространства: 37–65 м²
- Потери стратификации увеличиваются с высотой потолка >2,7 м

## Системы обогревателей прямого отвода

### Принципы проектирования

Обогреватели прямого отвода исключают требование дымохода благодаря горизонтальной или вертикальной вентиляции наружу. Герметичная камера сгорания предотвращает любое взаимодействие внутреннего воздуха с процессом сгорания.

**Методы вентиляции**

**Коаксиальная конфигурация**
- Внутренняя труба: выпуск продуктов сгорания
- Внешняя труба: забор воздуха для горения
- Типичный диаметр: 76–127 мм внутри, 127–203 мм снаружи
- Максимальная эквивалентная длина: 12–23 м

**Раздельные трубы**
Две независимые трубы для забора и выпуска:
- Большая гибкость при установке
- Допустимые пробеги до 30 м
- Меньше потери давления на трубу
- Требуется больше проникновений в стену

### Эффективность и производительность

**Рекуперация тепла**
Выхлопные газы предварительно нагревают входящий воздух для горения через стенки коаксиальной трубы:

$$\eta_{hr} = \frac{T_{air,heated} - T_{air,outdoor}}{T_{exhaust} - T_{air,outdoor}}$$

Эффективность рекуперации тепла: 15–25%
Снижает чистые потери дымовой трубы до 15–18% от входа

**Эффективность сгорания**
Передовые модели модулируют мощность горелки 25–100%:
- Избыточный воздух снижен до 30–50% (в сравнении с 100–150% для атмосферных)
- Более низкая температура дымовой трубы: 49–82°C в сравнении с 149–204°C
- Конденсирующие модели достигают 90–95% эффективности

**Производительность при переменной нагрузке**
Модулирующие горелки сохраняют комфорт, снижая потери циклирования:

$$CL = \frac{t_{off}}{t_{cycle}} \cdot Q_{jacket}$$

Где:
- $CL$ = потеря циклирования (BTU/hr)
- $t_{off}$ = время отключения за цикл (секунды)
- $t_{cycle}$ = общее время цикла (секунды)
- $Q_{jacket}$ = скорость потерь корпуса (BTU/hr)

### Требования к выводу

**Зазоры к компонентам здания**

| Компонент | Минимальный зазор |
|---|---|
| Окна (выше) | 30 см |
| Окна (сбоку) | 30 см |
| Двери | 30 см |
| Газовые счетчики | 91 см |
| Электросчетчики | 91 см |
| Углы здания (внутри) | 30 см |
| Углы здания (снаружи) | Не допускается |
| Уровень земли | 30 см |
| Граница участка | 91 см |

**Воздействие ветра и давления**
Расположение вывода должно предотвращать:
- Рециркуляцию выхлопа в забор воздуха
- Чрезмерный обратный поток, вызванный ветром
- Блокировку снегом или льдом
- Накопление мусора

Установите выводы вдали от зон, подверженных дрейфу снега. Обеспечьте минимум 30 см выше ожидаемой глубины снежного покрова.

## Системы зажигания и управления

### Системы запальника

**Постоянный запальник**
Небольшое непрерывное пламя (500–1 200 BTU/hr) поддерживает температуру термопары. Потухание запальника закрывает газовый клапан через термоэлектрическое управление.

Годовое потребление топлива запальником:

$$Q_{pilot,annual} = P_{pilot} \times 8760 \text{ часов}$$

Для запальника 800 BTU/hr: 7 008 000 BTU/год ≈ 7,4 ГДж

Снижает годовую эффективность на 2–5 процентных пункта в зависимости от нагрузки отопления.

**Периодический запальник**
Электронное зажигание зажигает запальник только при вызовах тепла. Запальник доказывает свою работу перед открытием основного клапана, затем гаснет после установления основного пламени.

Исключает потребление запальника в межсезонье, улучшая годовую эффективность на 3–5%.

### Электронное зажигание

**Зажигание прямой искрой (DSI)**
Высоковольтная искра (8 000–25 000В) напрямую зажигает основную горелку. Контроль пламени через выпрямительный ток подтверждает зажигание перед истечением периода проверки зажигания (обычно 5–15 секунд).

**Зажигание горячей поверхностью (HSI)**
Элемент из карбида кремния или нитрида кремния нагревается до 1 371°C, зажигая газ при контакте. Долговечность элемента: 40 000–100 000 циклов.

Время прогрева: 15–30 секунд
Потребление мощности: 40–100 Вт во время прогрева

### Элементы управления безопасностью

**Датчик истощения кислорода (ODS)**
Требуется на невентилируемых моделях, опционален на вентилируемых установках в качестве резервной безопасности. Термопара, расположенная в воздухе помещения, косвенно контролирует уровень кислорода через температуру пламени.

Истощение до 18% кислорода (из нормальных 20,9%) охлаждает пламя, снижая миливольтаж термопары ниже порога удержания, закрывая газовый клапан.

**Защита от перегрева**
Биметаллический переключатель ручного или автоматического сброса:
- Температура открытия: 79–93°C (модели с прямым выпуском воздуха)
- Температура открытия: 71–82°C (модели с косвенным выпуском)
- Дифференциал сброса: 17–28°C

**Обнаружение обратного взрыва пламени**
Переключатель, установленный снаружи камеры сгорания, обнаруживает попадание пламени от закупоренного вентиляции или чрезмерной тяги. Немедленное отключение газа предотвращает повреждение имущества и производство монооксида углерода.

## Рейтинги эффективности и сезонная производительность

### Определение AFUE

Годовая эффективность использования топлива учитывает:
1. Установившаяся эффективность сгорания
2. Потери циклирования (операция включения/выключения)
3. Потребление топлива запальником (модели с постоянным запальником)
4. Потери корпуса во время циклов отключения

$$AFUE = \frac{Q_{delivered,annual}}{Q_{input,annual}}$$

**Типичные значения AFUE**

| Тип обогревателя | Диапазон AFUE |
|---|---|
| Атмосферный вентилируемый | 60–72% |
| Прямой отвод | 78–85% |
| Прямой отвод конденсирующий | 90–95% |
| Герметичное сгорание с модуляцией | 88–92% |

### Производительность при частичной нагрузке

Эффективность отопления в сезон зависит от климата и нагрузки здания:

$$HSE = \frac{AFUE}{1 + (C_D \cdot CDF)}$$

Где:
- $HSE$ = эффективность отопления в сезон
- $AFUE$ = годовая эффективность использования топлива
- $C_D$ = коэффициент деградации (0,05–0,20)
- $CDF$ = коэффициент деградации циклирования на основе климата

Модулирующие горелки снижают $C_D$ до 0,02–0,05 в сравнении с 0,10–0,15 для одноступенчатой операции.

## Техническое обслуживание и устранение неисправностей

### Годовые процедуры обслуживания

**Анализ сгорания**
Измерение откалиброванными приборами:
- Уровень CO в дымовой трубе (целевой <100 ppm, не превышать 200 ppm без воздуха)
- Уровень O₂ (целевой 6–8% для природного газа)
- Температура дымовой трубы
- Дифференциал тяги или давления

Рассчитайте эффективность сгорания:

$$\eta_{comb} = 1 - \frac{K \cdot (T_s - T_a)}{%CO_2}$$

Где $K$ = 0,31 для природного газа

**Требования к очистке**
- Отверстия горелки и сопло
- Поверхности теплообменника (проволочная щетка для легких отложений)
- Внутренняя часть соединителя вентиляции (накопление креозота или сажи)
- Колесо вентилятора и двигатель (модели с принудительной подачей воздуха)

**Проверка управления**
- Выход термопары: >20 мВ горячей, <2 мВ холодной
- Давление газа на коллекторе: 87 Па (природный газ), 2,5–2,7 кПа (пропан)
- Рост температуры на теплообменнике: в пределах спецификаций производителя
- Операция элемента управления безопасностью: ручной отключатель переключателей верхнего предела и обратного взрыва пламени

### Распространенные проблемы и диагностика

**Недостаточный тепловой выход**
- Проверьте давление газа на входе и коллекторе
- Проверьте правильность размера сопла для типа топлива (природный газ в сравнении с пропаном)
- Проверьте теплообменник на засорение или деформацию
- Измерьте рост температуры (должен соответствовать паспортной табличке)

**Короткое циклирование**
- Переразмер для нагрузки (наиболее распространенно)
- Расположение термостата в теплой зоне
- Ограниченный поток воздуха через теплообменник
- Переключатель верхнего предела установлен слишком низко

**Образование сажи или неполное сгорание**
- Недостаточный первичный воздух (отрегулируйте затвор)
- Закупоренный вентиляция, создающий положительное давление
- Трещина или деградация теплообменника
- Неправильный размер сопла или тип топлива

Регулярное техническое обслуживание продлевает срок службы оборудования до 20–30 лет и сохраняет безопасность и эффективность.
