---
title: "Агрегаты подпиточного воздуха"
aliases: ["Агрегаты подпиточного воздуха"]
description: "Полное описание систем подпиточного воздуха, включая конфигурации с подогревом и нагревом, прямого и косвенного сжигания, а также требования к применению."
date: "2026-01-04"
weight: 3
tags: ["makeup air unit", "direct fired makeup air", "tempered makeup air", "kitchen exhaust makeup air", "100% outdoor air", "industrial ventilation"]
categories: ["Heating Systems"]
---

Агрегаты подпиточного воздуха заменяют воздух, вытесняемый из зданий вытяжками кухни, лабораторными вытяжными шкафами, камерами покраски, сварочными станциями и промышленными процессами. В отличие от рециркуляционных воздухообрабатывающих агрегатов, которые кондиционируют в основном возвратный воздух с минимальным наружным воздухом для вентиляции, агрегаты подпиточного воздуха обрабатывают 100% наружного воздуха для поддержания баланса давления в здании и предотвращения проблем комфорта и энергоэффективности, вызванных инфильтрацией.

## Основное назначение

Системы вытяжки удаляют воздух из зданий для захвата загрязнений, управления запахами или обеспечения технологической вентиляции. Это создает отрицательное давление, если в здание не поступает равное количество наружного воздуха. Неконтролируемая инфильтрация через трещины, двери и проходки оболочки здания вызывает:

- **Проблемы комфорта**: холодные сквозняки у дверей и окон в зимний период
- **Трудности с открытием дверей**: перепады давления, превышающие 0,02 см вод. ст., требуют чрезмерных усилий для открытия дверей
- **Обратная тяга отопительных приборов**: отрицательное давление втягивает дымовые газы в занятые помещения
- **Потери энергии**: неконтролируемая инфильтрация обходит оборудование рекупера­ции тепла и кондиционирования воздуха
- **Деградация качества воздуха в помещении**: некондиционированный инфильтруемый воздух переносит пыль, пыльцу и влагу

Агрегаты подпиточного воздуха решают эти проблемы, обеспечивая контролируемое введение наружного воздуха при температурах и скоростях, совместимых с комфортом в занятых помещениях.

## Определение производительности

Производительность агрегата подпиточного воздуха должна равняться или немного превышать расход вытяжного воздуха для поддержания нейтрального или слегка положительного давления в здании. Баланс расхода воздуха:

$$\text{CFM}_{подпиточный} \geq \text{CFM}_{вытяжка,всего} - \text{CFM}_{инфильтрация}$$

Для ресторана с:
- Вытяжка кухни: 5000 CFM
- Вытяжка ванной комнаты: 400 CFM
- Ожидаемая инфильтрация: 300 CFM (примерно 0,2 воздухообмена в час для помещения объемом 283 м³)

Требуемый подпиточный воздух:

$$\text{CFM}_{подпиточный} = 5000 + 400 - 300 = 5100 \text{ CFM}$$

Проектировщики обычно предусматривают избыток 10–20 % для обеспечения положительного давления и учета вариаций системы, что приводит к агрегату подпиточного воздуха мощностью 5500–6000 CFM.

## Требования к нагреву

Наружный воздух при зимних расчетных условиях требует значительного нагрева, чтобы предотвратить дискомфорт жильцов и понижение температуры помещения. Нагрузка нагрева:

$$Q_h = \text{CFM} \times 0.325 \times (T_{выхода} - T_{наружный})$$

Для 5500 CFM при наружной температуре -17,8 °C и температуре выхода 18,3 °C:

$$Q_h = 5500 \times 0.325 \times (18,3 - (-17,8)) = 63,7 \text{ кВт}$$

Эта значительная нагрузка определяет выбор между подогревом (минимальный нагрев до 10–15,6 °C), полным нагревом (18,3–23,9 °C выхода) или прямым сжиганием (эффективность 90–100 % благодаря сжиганию продуктов в потоке воздуха).

## Типы конфигураций

### Подогреваемый подпиточный воздух

Системы подогрева нагревают наружный воздух до 10–18,3 °C, предотвращая выброс экстремально холодного воздуха, одновременно минимизируя энергию нагрева. Пониженная температура выхода подходит для промышленных и коммерческих помещений, где локализованное отопление (отопительные агрегаты, радиационные нагреватели) поддерживает комфорт в занятой зоне.

Производительность нагрева рассчитана на выход 12,8–13 °C:

$$Q_{подогреваемый} = 5500 \times 0.325 \times (13 - (-17,8)) = 55,4 \text{ кВт}$$

Это составляет 87 % полной нагрузки нагрева, экономя 13 % мощности нагрева и текущих энергетических затрат.

### Нагретый подпиточный воздух

Полностью нагретые системы подают воздух при температуре 18,3–23,9 °C, подходит для занятых помещений без дополнительного отопления. Рестораны, магазины розничной торговли и офисные помещения получают пользу от нагретого подпиточного воздуха, который способствует кондиционированию помещения, а не просто предотвращает чрезмерное охлаждение.

Пределы температуры выхода основаны на скорости и характере распределения. Выброс высокой скорости (7,6–12,7 м/с) в зоны с высокими потолками допускает воздух при 21,1–26,7 °C. Диффузоры низкой скорости (1,5–2,5 м/с) у занятых зон требуют максимум 15,6–21,1 °C, чтобы избежать жалоб на сквозняки.

### Конфигурация прямого сжигания

Агрегаты подпиточного воздуха прямого сжигания сжигают природный газ или пропан в потоке подачи воздуха, смешивая продукты сжигания с наружным воздухом. Это достигает теплового КПД 90–95 %, поскольку тепло от газов сжигания передается напрямую подачному воздуху без потерь в дымоход.

Стехиометрическое горение природного газа:

$$\text{CH}_4 + 2\text{O}_2 \rightarrow \text{CO}_2 + 2\text{H}_2\text{O}$$

На каждый кубический метр сжигаемого природного газа с надлежащим соотношением воздуха и топлива продукты включают примерно 1 м³ CO₂, 2 м³ водяного пара (в виде пара) и азот из воздуха сжигания. Эти продукты смешиваются с подачным воздухом, разбавляясь до приемлемых концентраций:

Для вводимого природного газа мощностью 117 кВт (примерно 11,0 м³/ч при 10,6 МДж/м³) с подачей 5500 CFM (155,6 м³/мин):

$$\text{Концентрация CO}_2 = \frac{11,0 \text{ м}^3\text{/ч}}{155,6 \times 60 \text{ м}^3\text{/ч}} \times 10^6 = 1,179 \text{ ppm}$$

ASHRAE 62.1 допускает уровни CO₂ до 700 ppm выше наружного окружающего давления (обычно 400–450 ppm наружу), допуская 1100–1150 ppm в помещении. Агрегаты прямого сжигания работают близко к этому пределу, требуя больших расходов воздуха, чем требовалось бы только сжиганием нагрева.

### Конфигурация косвенного сжигания

Агрегаты косвенного сжигания разделяют продукты сжигания и подачный воздух с помощью теплообменников. Тепловой КПД снижается до 80–85 % из-за потерь дымовых газов, но подачный воздух остается свободным от продуктов сжигания.

Применения, требующие косвенного сжигания:
- Учреждения здравоохранения со строгими требованиями к качеству воздуха
- Чистые помещения и лабораторные пространства
- Предприятия пищевой промышленности (предотвратить загрязнение продукции)
- Установки с недостаточным расходом воздуха для разбавления CO₂

## Интеграция с системами зданий

Системы подпиточного воздуха координируют с несколькими системами здания:

### Блокировки вытяжной системы

Вентиляторы подпиточного воздуха должны включаться до или одновременно с вентиляторами вытяжки, чтобы предотвратить переходные процессы отрицательного давления. Последовательности управления обычно:

1. Проверка работы вентилятора подпиточного воздуха (датчик расхода воздуха)
2. Задержка 10–30 секунд для нагнетания подачного воздуха в здание
3. Включение работы вентилятора вытяжки

Отказ вентиляторов подпиточного воздуха должен отключить связанные системы вытяжки, чтобы предотвратить чрезмерное отрицательное давление.

### Управление давлением в здании

Датчики давления контролируют давление в здании относительно наружного давления (дифференциальное давление = 0,005–0,02 см вод. ст. положительное). Модулирующие заслонки или вентиляторы переменной скорости регулируют подпиточный воздух для поддержания заданного значения несмотря на изменяющиеся расходы вытяжки.

Для зданий с переменной вытяжкой кухни (управление на основе спроса), подпиточный воздух должен отслеживать изменения вытяжки:

$$\text{CFM}_{подпиточный}(t) = K \times \text{CFM}_{вытяжка}(t)$$

где K варьируется от 0,85 до 1,05 в зависимости от герметичности здания и расходов инфильтрации.

### Координация системы отопления

Нагрузки нагрева подпиточного воздуха могут превышать мощность основной системы отопления. Стратегии интеграции:

**Выделенный нагрев подпиточного воздуха** с использованием газовых горелок или электрического сопротивления, отдельного от здания отопления. Это предотвращает переизбыточное проектирование центральных тепловых установок для периодических требований подпиточного воздуха.

**Рекупера­ция тепла** из потоков вытяжного воздуха с использованием проточных контуров, пластинчатых теплообменников или энергетических колес. Температура вытяжки кухни 32,2–48,9 °C может предварительно нагреть подпиточный воздух, сокращая нагрузки нагрева на 30–60 % в зависимости от эффективности рекупера­ции.

**Интеграция экономайзера**, обеспечивающая свободное охлаждение, когда наружные температуры это допускают. Агрегаты подпиточного воздуха с возможностью экономайзера кондиционируют наружный воздух для охлаждения помещений в дополнение к функциям баланса давления.

## Выбор вентилятора и производительность

Вентиляторы подпиточного воздуха должны преодолевать внешнее статическое давление от наружных жалюзи, фильтров, нагревательных змеевиков и воздуховодов выхода. Типичное сопротивление системы: 0,375–0,75 см вод. ст.

Центробежные вентиляторы с отогнутыми назад или аэродинамическими лопатками обеспечивают эффективность 65–75 % в рабочих точках. Мощность электродвигателя вентилятора:

$$\text{кВт} = \frac{\text{CFM} \times \text{см вод. ст.}}{163,4 \times \eta_{вентилятор} \times \eta_{двигатель} \times \eta_{привод}}$$

Для 5500 CFM при 0,5 см вод. ст. с эффективностью вентилятора 70 %, эффективностью двигателя 95 % и эффективностью привода 97 % (преобразователь частоты):

$$\text{кВт} = \frac{5500 \times 0,5}{163,4 \times 0,70 \times 0,95 \times 0,97} = 2,75 \text{ кВт}$$

Указать электродвигатель мощностью 3,68 кВт (5 л.с.) с коэффициентом обслуживания 1,15 для непрерывной работы.

Преобразователи частоты модулируют расход воздуха в соответствии с изменяющимися требованиями вытяжки, снижая энергопотребление на 40–70 % по сравнению с работой с постоянным объемом и модуляцией заслонок.

## Требования к фильтрации

Подпиточный воздух, обрабатывающий 100% наружного воздуха, требует эффективной фильтрации, чтобы предотвратить загрязнение змеевиков и поддерживать качество воздуха в помещении. Минимальные рекомендации:

- **Промышленные предприятия**: MERV 8 (30–35 % эффективности по методу ASHRAE для пыли)
- **Коммерческие здания**: MERV 11 (60–65 % эффективности по методу ASHRAE для пыли)
- **Здравоохранение/чистые помещения**: MERV 13–14 (85–95 % эффективности по методу ASHRAE для пыли)

Фильтрация более высокой эффективности увеличивает статическое давление на 0,05–0,15 см вод. ст., влияя на выбор вентилятора и потребление энергии. Компромисс между улучшением качества воздуха в помещении и энергией вентилятора требует анализа для конкретного объекта.

## Стратегии выпуска

Введение подпиточного воздуха влияет на комфорт и распределение температуры в помещении. Общие подходы:

**Выброс высокой скорости** выше занятых зон (высота потолка 3,7–6,1 м) при 7,6–12,7 м/с. Высокоскоростные струи индуцируют смешивание комнатного воздуха 3:1 к 5:1 (индуцируемый CFM к подаче CFM), умеренный температурный удар.

**Вытеснение низкой скорости** через напольные диффузоры или низкие боковые диффузоры при 1,0–2,0 м/с. Это подходит для применений, где температурная стратификация улучшает комфорт (прохладный воздух в полу, теплый воздух на потолке летом) или где низкий шум критичен.

**Интеграция периметрового отопления** с выбросом подпиточного воздуха через периметровые диффузоры или отопительные агрегаты для противодействия потерям тепла оболочки. Этот двойной подход снижает количество оборудования и затраты на установку.

Агрегаты подпиточного воздуха представляют критические компоненты экологических систем зданий везде, где значительный расход вытяжного воздуха создает дисбаланс давления. Надлежащее проектирование уравновешивает энергоэффективность, комфорт, соответствие нормативным требованиям и интеграцию системы, чтобы обеспечить надежное нагнетание и вентиляцию здания.
