---
title: "Системы управления"
aliases: ["Системы управления"]
weight: 4
---

```yaml
---
title: "Системы управления"
weight: 4
description: "Автоматизация и регулирование приточных и компенсационных установок: датчики, контроллеры, приводы и алгоритмы поддержания микроклимата в зданиях."
---
```

## Обзор

Системы управления приточными установками и компенсационными агрегатами являются критическим компонентом современных систем HVAC, обеспечивающим поддержание заданных параметров микроклимата, энергоэффективность и комфортные условия в помещениях. Автоматизированное управление позволяет реагировать на изменения наружных условий, внутреннего теплоотделения и расхода воздуха, минимизируя потребление энергии и предотвращая избыточное или недостаточное кондиционирование. В соответствии с ASHRAE 90.1 и EN 15232, применение систем автоматического управления может снизить энергопотребление на 10–30 % по сравнению с ручным регулированием.

Управление приточными установками включает контроль температуры подаваемого воздуха, расхода воздуха через систему, давления в сети воздуховодов и микроклимата в помещениях. Такие системы обычно строятся на базе контроллеров непрямого действия (пропорционально-интегральные, ПИ-регуляторы) или логических контроллеров (ПЛК), интегрированных с системой автоматизации здания (BMS/BEMS).

## Физические принципы и функции управления

Основной принцип функционирования систем управления основан на замкнутом контуре обратной связи (feedback loop):

$$e(t) = w(t) - y(t)$$

где $w(t)$ — заданное значение (set point), $y(t)$ — измеренное значение, $e(t)$ — сигнал ошибки.

**Управление по температуре подаваемого воздуха** реализует пропорционально-интегральный закон:

$$u(t) = K_p \cdot e(t) + K_i \int_0^t e(\tau) \, d\tau$$

где $K_p$ — коэффициент пропорциональности (усиление), $K_i$ — коэффициент интеграции, $u(t)$ — управляющий сигнал (обычно 0–100 % или 4–20 мА).

**Компенсация температуры в помещении** применяется для автоматической подстройки задания температуры подаваемого воздуха в зависимости от отклонения температуры в помещении от комфортной зоны (ASHRAE Standard 55-23 определяет диапазон 20–24 °C для зимы, 23–26 °C для лета при стандартном одежде и активности).

## Компоненты систем управления

### Датчик температуры наружного воздуха

Датчик наружной температуры обычно размещается на северной стороне здания в защищённой от солнечной радиации оправке на высоте 1,5–2,0 м. Используются:
- **Платиновые термометры сопротивления (RTD Pt100)**: точность ±0,5 °C, погрешность при преобразовании ±0,2 °С.
- **Термисторы (NTC/PTC)**: компактные, низкая стоимость, требуют нелинейной компенсации.
- **Диапазон измерений**: –30 до +50 °C (в соответствии с климатической зоной по СП 131.13330).

Сигнал используется для:
- Предварительного управления установкой (feedforward control) без включения нагрева при температуре наружного воздуха выше +15 °C.
- Автоматической переадаптации алгоритма в зависимости от сезона.

### Управление температурой подаваемого воздуха

Температура подаваемого воздуха (Supply Air Temperature, SAT) контролируется путём модуляции:
- **Тепловой нагрузки** через трёхходовой смесительный клапан (диапазон смешивания 0–100 %) или прямое регулирование мощности электронагревателя.
- **Холодопроизводительности** через регулирование хладагента в рекуперационном или охлаждающем приборе.

Типовой диапазон задания SAT: 13–18 °C (летний период), 40–50 °C (зимний период). В соответствии с ASHRAE 62.1, SAT должна быть не менее 50 °C для дезинфекции при использовании ультрафиолета или озонирования.

### Компенсация температуры в помещении

Сенсор комнатной температуры (Room Temperature Sensor, RTS) устанавливается на высоте 1,3–1,5 м вдали от окон и отопительных приборов. Алгоритм компенсации работает по схеме:

$$T_{SAT,new} = T_{SAT,set} + K_{comp} \cdot (T_{room} - T_{room,set})$$

где $K_{comp}$ — коэффициент компенсации, обычно 0,5–2,0 °С на градус отклонения. При $T_{room} > T_{room,set}$ система снижает температуру подаваемого воздуха для ускорения охлаждения (летний период).

### Управление давлением в здании

Избыточное или недостаточное давление в здании приводит к утечкам воздуха через несовершенства конструкции, снижению герметичности, инфильтрации наружного воздуха и дисбалансу потоков.

**Датчик дифференциального давления** (ΔP-сенсор) измеряет разность давления между зданием и наружной средой:
- Типичный диапазон: ±50 Па для жилых зданий, ±100 Па для офисных и производственных.
- Чувствительность: 0,5–2,0 Па (требуется высокопрецизионный сенсор с низким смещением нуля).

**Управление давлением** осуществляется модуляцией вытяжного вентилятора или дроссельным клапаном в выпускном воздуховоде для поддержания давления на уровне +5–10 Па в жилых зданиях и +10–25 Па в промышленных помещениях.

### Сенсорное измерение статического давления

**Датчик статического давления** в системе воздуховодов служит для:
- Контроля забивания воздушных фильтров (предельное значение: 150 Па по ASHRAE 52.2).
- Обеспечения минимальной скорости потока в воздуховодах (не менее 3–4 м/с в магистрали, не более 5 м/с в жилых помещениях по ГОСТ 30494).

Сенсор устанавливается на прямом участке воздуховода на расстоянии минимум 3 диаметра от изгиба. При превышении давления на фильтре (> 150 Па) система подаёт сигнал тревоги или автоматически переходит на режим регенерации (при наличии самоочищающихся фильтров).

### Станции измерения расхода воздуха

**Расходомеры** служат для определения объёмного расхода воздуха (м³/ч) и автоматического управления производительностью. Основные типы:

| Тип расходомера | Диапазон расхода | Точность | Примечание |
|---|---|---|---|
| Анемометр с горячей проволокой | 0,5–20 м/с | ±3 % | Требует температурную компенсацию |
| Магнитный расходомер | 0–20 м³/ч | ±2 % | Для влажного воздуха, чувствителен к турбулентности |
| Дроссельная диафрагма (ДМРД) | 100–10000 м³/ч | ±2–3 % | Стандартный метод по EN ISO 5167 |
| Диафрагма с дифференциальным давлением | 200–5000 м³/ч | ±4 % | Простой монтаж, постоянная потеря давления |

**Применение**: в систематизированных системах VAV (Variable Air Volume) расходомер обеспечивает обратную связь для поддержания минимального расхода (обычно 20–30 % от максимума) при низком спросе на кондиционирование.

### Управление вентилятором с помощью частотного преобразователя (VFD)

Частотный преобразователь (Variable Frequency Drive, VFD) позволяет плавно регулировать скорость вращения асинхронного двигателя вентилятора, изменяя частоту питающего напряжения.

**Мощность вентилятора** пропорциональна кубу скорости вращения:

$$P = P_{rated} \cdot \left(\frac{n}{n_{rated}}\right)^3$$

где $n$ — текущая частота вращения, $n_{rated}$ — номинальная частота (обычно 1500 или 3000 об/мин).

**Эффективность энергосбережения**: снижение скорости на 20 % (с 50 Гц до 40 Гц) сокращает потребление энергии на **49 %** (масштабирование 0,8³ = 0,512). При среднем годовом использовании вентилятора на 70 % от номинала применение VFD может снизить энергопотребление системы HVAC на 20–40 % (данные ASHRAE 90.1-2019).

**Параметры управления VFD**:
- **Минимальная частота**: 30–40 Гц (ниже возможна нестабильность и перегрев двигателя).
- **Максимальная частота**: 50–60 Гц (номинальная в Европе и России).
- **Рампа разгона**: 5–10 с (во избежание пускового удара и колебаний давления).
- **Выходное напряжение**: 0–400 В (трёхфазное) при входном 380–400 В.

**Алгоритм управления VFD** обычно строится по сигналу статического давления в воздуховодах:

$$f(t) = f_{rated} \cdot \frac{\Delta P(t)}{\Delta P_{set}}$$

где $\Delta P_{set}$ — заданное статическое давление в магистрали (типично 100–150 Па).

## Методы расчёта и алгоритмы управления

### Простое пропорциональное управление (On-Off)

Двухпозиционное управление применяется в простых системах:
$$u = \begin{cases} 100 \% & \text{если } T_{room} > T_{set} + \delta T \\ 0 \% & \text{если } T_{room} < T_{set} - \delta T \end{cases}$$

где $\delta T$ — мёртвая зона (гистерезис), обычно 0,5–1,0 °C. Такой способ создаёт циклические колебания и рекомендуется только для систем с высокой тепловой инерцией (жилые дома, крупные офисы).

### ПИ-управление с упреждением (Feedforward + Feedback)

Комбинированный алгоритм объединяет:
- **Упредительное управление** на основе наружной температуры: $u_{FF} = K_{FF} \cdot (T_{out} - T_{ref})$
- **Обратную связь** по температуре в помещении: $u_{FB} = K_p \cdot e + K_i \int e \, dt$

Итоговый управляющий сигнал:
$$u(t) = u_{FF}(t) + u_{FB}(t)$$

Это обеспечивает быстрое реагирование на прогнозируемые изменения (наружная температура) и точное поддержание заданного значения (комнатная температура).

### Управление в зависимости от спроса (Demand-Controlled Ventilation, DCV)

Расход приточного воздуха модулируется на основе датчиков CO₂ и влажности:

$$Q_{supply} = Q_{min} + K_{CO_2} \cdot (c_{CO_2} - c_{CO_2,set})$$

где $Q_{min}$ — минимальный расход (обычно 20 л/(с·м²) по ASHRAE 62.1), $c_{CO_2}$ — измеренная концентрация, $c_{CO_2,set}$ — заданное значение (900–1000 ppm для офисов).

## Применение в системах HVAC

### Приточные установки (Make-up Air Units)

В системах приточных установок с нагревом управление строится на основе:
1. **Датчика наружной температуры** (упредительное управление нагревом).
2. **Датчика температуры подаваемого воздуха** (обратная связь по достигнутой температуре).
3. **Компенсатора комнатной температуры** для предотвращения перегрева или переохлаждения.

Типовая схема: при $T_{out} < +15 °C$ система включает электронагреватель с мощностью до 3–10 кВт для нагрева воздуха до 40–45 °C. При $T_{out} > +20 °C$ нагрев отключается и, при необходимости, включается охладитель.

### Системы VAV (Variable Air Volume)

В системах переменного расхода применяется каскадное управление:
- **Наружный контур**: управление температурой подаваемого воздуха SAT на основе наружной температуры и минимального давления в самом удалённом терминальном устройстве.
- **Внутренний контур**: регулирование расхода воздуха в каждом помещении на основе сенсора комнатной температуры и дроссельного клапана (damper) или VFD параллельного вентилятора.

Датчик дифференциального давления на выходе установки обеспечивает поддержание минимального давления 50–100 Па для гарантированного распределения воздуха по всем зонам.

### Юго-западные климатические зоны (пустынный климат)

В зонах с сухим жарким климатом (например, Юго-Западная Россия, ГОСТ 30494 зона III) система управления может включать:
- **Ночное охлаждение** (Night Cooling): в ночные часы (22:00–06:00) воздух пропускается через испарительный охладитель для снижения температуры внутри здания.
- **Управление влажностью**: поддержание относительной влажности на уровне 30–50 % путём регулирования расхода осушающего агента.

## Стандарты и нормативы

- **ASHRAE 62.1-2019** (Ventilation and Acceptable Indoor Air Quality): требования к механической вентиляции, включая использование DCV.
- **ASHRAE 90.1-2019** (Energy Standard for Buildings): минимальные требования к энергоэффективности, включая обязательное применение VFD на вентиляторах мощностью > 7,5 кВт.
- **EN 15232** (Energy performance of buildings. Impact of automation, control and building management): методология оценки влияния систем управления на энергопотребление.
- **ISO 14644-1** (Cleanrooms and associated controlled environments. Cleanliness classes): для чистых помещений требуется точное управление давлением (класс точности ±5 Па).
- **СП 60.13330.2012** (Отопление, вентиляция и кондиционирование воздуха): российские требования к проектированию HVAC.
- **ГОСТ 30494-2016** (Здания жилые и общественные. Параметры микроклимата в помещениях): нормативные диапазоны температуры и влажности в зависимости от периода года и назначения помещения.

## Практические рекомендации

| Параметр | Типовой диапазон | Примечание |
|---|---|---|
| Мёртвая зона (гистерезис) | 0,5–1,5 °C | Снижает колебания, но может увеличить разброс |
| Коэффициент усиления (Kp) | 5–20 | Выбирается экспериментально в зависимости от инерции системы |
| Время интеграции (Ti = 1/Ki) | 5–30 мин | Дольше для систем с высокой инерцией (жилые здания) |
| Минимальная частота VFD | 30–40 Гц | Ниже возможны помехи и нестабильность |
| Максимальное статическое давление | 100–150 Па | Дальше возрастают потери и шум в воздуховодах |
| Минимальная скорость воздуха в воздуховодах | 3–4 м/с | Ниже возможна стратификация и осаждение загрязнений |

**Типовые ошибки проектирования:**
1. Неправильный выбор места установки датчиков (сенсор RTS на сквозняке или вблизи источника тепла).
2. Недостаточная фильтрация сигнала датчиков (использование сырого значения без медианного фильтра приводит к пульсациям управляющего сигнала).
3. Отсутствие ограничивающей логики (программное обеспечение должно предотвращать одновременное включение нагрева и охлаждения — "короткое замыкание").
4. Игнорирование требований к кратности воздухообмена при снижении расхода вентилятора (в жилых зданиях минимум 0,3 воздухообмена в час по ГОСТ 30494).

**Энергоэффективность:** внедрение систем управления VFD + PID-регулятор в типовом офисном здании площадью 5000 м² может обеспечить экономию 40–80 кВт·ч/год на кондиционирование (15–25 % от общего потребления HVAC), что окупает затраты на оборудование за 2–4 года.
