---
title: "Прямые камеры приточного воздуха с прямым сжиганием топлива"
aliases: ["Прямые камеры приточного воздуха с прямым сжиганием топлива"]
description: "Техническое руководство по системам приточного воздуха с прямым сжиганием топлива, содержащим продукты сгорания в приточном воздухе, анализ эффективности, расчеты разбавления CO₂ и требования нормативных документов."
date: "2026-01-04"
weight: 2
tags: ["прямое сжигание приточного воздуха", "100% эффективность отопления", "продукты сгорания в воздушном потоке", "приточный воздух на складе", "промышленная вентиляция", "прямое газовое сжигание"]
categories: ["Системы отопления"]
---

Камеры приточного воздуха с прямым сжиганием топлива достигают 90-100% тепловой эффективности путем сжигания топлива непосредственно в приточном воздухопотоке без теплообменников, отделяющих продукты сгорания от обработанного воздуха. Продукты сгорания (CO₂, водяной пар и азот) смешиваются с наружным воздухом, разбавляясь до концентраций, приемлемых для большинства промышленных и складских помещений. Такая конфигурация исключает штраф за эффективность 15-20% присущий камерам с косвенным сжиганием, одновременно сокращая размер оборудования и первоначальные затраты.

## Принципы работы

Традиционное отопление с косвенным сжиганием отделяет продукты сгорания от приточного воздуха с помощью теплообменников. Температуры дымовых газов 150-260°C представляют потерянную энергию, снижая эффективность системы до 80-85%. Горелки с прямым сжиганием исключают эту потерю, смешивая всю тепловую энергию сгорания непосредственно в приточный воздухопоток.

Энергетический баланс для сгорания с прямым впрыском:

$$Q_{useful} = \dot{m}_{fuel} \times \text{HHV} \times \eta_{combustion}$$

где эффективность сгорания ($\eta_{combustion}$) достигает 95-100% при надлежащем контроле соотношения воздух-топливо. Для природного газа с высшей теплотворной способностью 38,1 МДж/м³ и эффективностью сгорания 98%:

$$Q_{useful} = \dot{V}_{gas} \times 38.1 \times 0.98$$

Камера, потребляющая 0,236 м³/ч природного газа, выдает:

$$Q_{useful} = 0.236 \times 38.1 \times 0.98 = 8.83 \text{ кДж/ч}$$

Потери составляют только 2% от неполного сгорания. Оставшиеся 98% нагревают приточный воздух непосредственно.

## Продукты сгорания и разбавление

Стехиометрическое сгорание метана (основной компонент природного газа) следует:

$$\text{CH}_4 + 2\text{O}_2 + 7.52\text{N}_2 \rightarrow \text{CO}_2 + 2\text{H}_2\text{O} + 7.52\text{N}_2$$

На кубический метр сгоревшего природного газа при теоретическом воздухе:
- 1,0 м³ CO₂ произведено
- 2,0 м³ H₂O произведено (как пар)
- 9,52 м³ всего продуктов сгорания

Практические горелки работают с 10-20% избыточным воздухом для полного сгорания, увеличивая общее количество продуктов до 10,5-11,5 м³ на м³ топлива.

Концентрация продуктов сгорания в приточном воздухе зависит от расхода воздуха:

$$\text{CO}_2\text{ (ppm)} = \frac{\dot{V}_{gas} \times 10^6}{\text{CFM} \times 60}$$

При потреблении газа 0,236 м³/ч с подачей 4,719 CFM (8,000 м³/ч):

$$\text{CO}_2 = \frac{0.236 \times 10^6}{4719 \times 60} = 833 \text{ ppm}$$

ASHRAE 62.1 устанавливает 1 000 ppm как пороговое значение CO₂ в помещении для приемлемого качества воздуха в помещении (700 ppm выше наружного фона 400 ppm). Камеры с прямым сжиганием обычно добавляют 600-900 ppm в зависимости от выбора, работая вблизи или ниже предельных значений норм.

## Добавление влаги

Сгорание производит водяной пар в количестве 2 м³ на м³ топлива (приблизительно 0,06 кг H₂O на м³ газа). Эта влага поступает в помещение, повышая уровни влажности.

Для примера с расходом 0,236 м³/ч:

$$\dot{m}_{H_2O} = 0.236 \times 0.06 = 0.0142 \text{ кг/ч}$$

При расходе воздуха 4,719 CFM (8,000 м³/ч) при 21°C и 30% ОВ (содержание влаги = 0,0047 кг/кг сухого воздуха):

Существующий поток влаги:

$$\dot{m}_{existing} = \frac{8000}{3600} \times 1.2 \times 0.0047 = 0.0126 \text{ кг/с}$$

Общая влага с сгоранием:

$$\dot{m}_{total} = 0.0126 + 0.00395 = 0.0166 \text{ кг/с}$$

Новое соотношение влажности:

$$W_{new} = \frac{0.0166}{2.22} = 0.0075 \text{ кг/кг}$$

Это представляет приблизительно 40% ОВ при 21°C, приемлемо для большинства промышленных помещений. Приложения в холодном климате выигрывают от увлажнения, предотвращающего чрезмерно сухие условия, которые характерны для систем с косвенным сжиганием.

## Сравнение эффективности

Камеры с прямым сжиганием достигают превосходной энергоэффективности по сравнению с альтернативами с косвенным сжиганием:

| Тип системы | Тепловая эффективность | Годовая энергия (ГДж) | Годовая стоимость (6.10 руб./МДж) |
|-------------|----------------------|----------------------|---------------------------|
| Прямое сжигание | 95-98% | 3,699 | 22 564 |
| Косвенное сжигание | 80-85% | 4,404 | 26 864 |
| Электрическое сопротивление | 100% (в месте потребления) | 3,611 ГДж эквивалента | 89 275 (при 3.5 руб./кВт·ч) |

Улучшение эффективности на 16% при прямом сжигании по сравнению с косвенным сжиганием преобразуется в годовую экономию 4 300 рублей для типичной нагрузки отопления приточного воздуха 3,699 ГДж/год.

## Конфигурация горелки

Горелки с прямым сжиганием располагают пламя и зону сгорания непосредственно в воздушном потоке. Три распространенных конструкции:

### Горелки в воздуховоде

Линейные сборки горелок монтируются перпендикулярно воздушному потоку в прямоугольных или круглых воздуховодах. Газовые инжекторы и электроды зажигания распределены по ширине воздуховода, создавая равномерные схемы нагрева. Скорости воздушного потока 7,6-12,7 м/с через секцию горелки обеспечивают надлежащее смешивание воздуха и топлива и полное сгорание.

### Диффузионные горелки

Несколько небольших пламен распределяются по воздушному потоку. Каждое сопло горелки получает газ и воздух для сгорания, создавая отдельные пламена. Массив обеспечивает резервирование (отказ одной горелки не отключает систему) и равномерные профили температуры.

### Горелки предварительного смешивания

Топливо и воздух для сгорания смешиваются перед воспламенением, создавая низкоокисляющиеся пламена при обедненном предварительном смешивании. Эти горелки достигают выбросов NOx менее 20 ppm (при 3% O₂) по сравнению с 40-80 ppm для диффузионных горелок. Дополнительная стоимость 12 000-30 000 рублей оправдана в регионах со строгими нормативами качества воздуха.

## Системы безопасности

Камеры с прямым сжиганием требуют комплексных систем безопасности, предотвращающих опасные условия:

### Система защиты пламени

Электронные системы управления контролируют воспламенение горелки, работу и отключение:

1. **Предварительная продувка**: Вентилятор работает 30-60 секунд перед воспламенением, очищая любое накопление топлива
2. **Искровое воспламенение**: Высоковольтная искра воспламеняет газ, в то время как датчик пламени контролирует установление пламени
3. **Подтверждение пламени**: УФ-сканер или датчик пламени подтверждает сгорание в течение 4-10 секунд
4. **Нормальная работа**: Постоянный контроль пламени с откликом 1-4 секунды при потере пламени
5. **Блокировка при неудаче**: Система требует ручного сброса после неудачного воспламенения или потери пламени

Современные системы используют микропроцессорные элементы управления, предоставляя диагностическую информацию и возможности самопроверки.

### Подтверждение воздушного потока

Дифференциальные реле давления или станции измерения воздушного потока подтверждают адекватную скорость воздуха через горелки перед открытием газового клапана. Типичные установки требуют дифференциального давления 49-123 Па (0,2-0,5 дюйма вод. ст.) по секции горелки.

Потеря сигнала воздушного потока немедленно закрывает газовые клапаны и инициирует последовательность отключения, предотвращая накопление топлива.

### Предельный контроль высокой температуры

Датчики температуры ниже по потоку (1,8-3,6 м после секции горелки) контролируют температуру приточного воздуха. Пределы обычно установлены при 60-82°C, предотвращая перегрев от отказов управления или условий низкого воздушного потока.

Пределы с ручным сбросом требуют вмешательства техника после событий высокой температуры, предотвращая автоматический перезапуск неисправного оборудования.

### Реле низкого давления газа

Реле давления газа подтверждают адекватное давление топлива (обычно 98-343 Па (4-14 дюйма вод. ст.) для природного газа) перед разрешением воспламенения. Низкое давление вызывает неполное сгорание и потенциальную нестабильность пламени.

## Ограничения применения

Приточный воздух с прямым сжиганием подходит для конкретных применений. Ограничения нормативных документов и требования по качеству воздуха в помещении ограничивают использование:

### Приемлемые применения

- **Склады и распределительные центры**: Большие расходы воздуха достаточно разбавляют продукты сгорания
- **Производственные объекты**: Промышленные процессы переносят повышенные CO₂ и влагу
- **Ангары для самолетов**: Высокие потолки и большие объемы позволяют разбавление
- **Погрузочные доки**: Периодическая работа с большим количеством наружного воздуха
- **Сельскохозяйственные здания**: Животноводческие объекты выигрывают от добавления влаги

### Запрещенные или ограниченные применения

- **Медицинские учреждения**: ASHRAE 170 запрещает продукты сгорания в приточном воздухе
- **Лаборатории**: Выхлоп вытяжного шкафа может рециркулировать продукты сгорания, влияя на эксперименты
- **Пищевая промышленность**: Добавление влаги и продукты сгорания риск загрязнения продукции
- **Жилые здания**: Требования по качеству воздуха и нормы обычно запрещают системы с прямым сжиганием
- **Школы и офисы**: Большинство норм требуют косвенного нагрева для занятых комфортных помещений

Местные строительные нормы предоставляют конкретные требования. Одобрение уполномоченного органа власти обязательно перед указанием оборудования с прямым сжиганием для любого применения в занятом помещении.

## Методология выбора

Выбор камер с прямым сжиганием уравновешивает тепловую мощность в зависимости от приемлемых концентраций продуктов сгорания:

$$\text{CFM}_{min} = \frac{\dot{V}_{gas,max} \times 10^6}{\text{CO}_2\text{limit(ppm)} \times 60}$$

При максимальной подаче газа 0,472 м³/ч и пределе CO₂ 800 ppm:

$$\text{CFM}_{min} = \frac{0.472 \times 10^6}{800 \times 60} = 9,833 \text{ CFM}$$

Это требование минимального расхода воздуха может превышать расход воздуха, необходимый для создания давления в здании, вынуждая завышенные системы приточного воздуха в герметичных зданиях с ограниченным выпуском.

Проверка повышения температуры:

$$\Delta T = \frac{\dot{V}_{gas} \times \text{HHV} \times \eta}{\text{CFM} \times 1.08}$$

$$\Delta T = \frac{0.472 \times 38.1 \times 0.98}{9833 \times 1.08} = 24.7°C$$

При -18°C наружного воздуха температура на выходе достигает 6,7°C, достаточна для приложений приточного воздуха, но недостаточна для полностью нагретых систем.

## Вентиляция и воздух для горения

Камеры с прямым сжиганием требуют воздуха для горения из атмосферы или обработанного помещения. Объем воздуха для горения приблизительно:

$$\text{CFM}_{combustion} = \dot{V}_{gas} \times 10 \text{ to } 12$$

При расходе газа 0,472 м³/ч:

$$\text{CFM}_{combustion} = \frac{0.472}{0.06} \times 11 = 86 \text{ CFM}$$

При подаче воздуха для горения из помещения, это снижает доступный приточный воздух на количество воздуха для горения. Наружный воздух для горения исключает этот штраф, но требует дополнительной разводки воздуховодов и систем контроля тяги.

Камеры с прямым сжиганием не производят дымовые газы, требующие вентиляции. Все продукты сгорания входят в приточный воздух, исключая системы вентиляции и связанные затраты.

## Требования по техническому обслуживанию

Системы с прямым сжиганием требуют периодического обслуживания:

- **Проверка горелки**: Ежегодная очистка электродов зажигания, датчиков пламени и сопел газа
- **Анализ сгорания**: Проверка надлежащего соотношения воздух-топливо и низких выбросов CO (менее 50 ppm)
- **Тестирование датчика пламени**: Подтверждение быстрого отклика на наличие/отсутствие пламени
- **Проверка газовой линии**: Проверка герметичности клапанов, регулировки давления и предохранительных отключений
- **Замена воздушного фильтра**: Ежеквартально к ежемесячно в зависимости от качества наружного воздуха

Затраты на техническое обслуживание составляют приблизительно 3 000-7 300 рублей в год для коммерческих камер, сопоставимо с системами косвенного сжигания.

Камеры приточного воздуха с прямым сжиганием обеспечивают наиболее энергоэффективный метод отопления для приложений со 100% наружным воздухом в промышленных и складских помещениях. 90-100% тепловая эффективность, сокращенный размер оборудования и исключенные требования вентиляции обеспечивают преимущества в первоначальных и операционных затратах по сравнению с альтернативами косвенного сжигания, когда ограничения применения разрешают присутствие продуктов сгорания в приточном воздухе.
