---
title: "Подогрев приточного воздуха"
aliases: ["Подогрев приточного воздуха"]
weight: 1
description: "Технология, компоненты и методы расчёта систем подогрева приточного воздуха в установках приточной вентиляции и кондиционирования"
---
## Обзор

Подогрев приточного воздуха — ключевой элемент систем вентиляции и кондиционирования воздуха (HVAC), обеспечивающий подведение свежего наружного воздуха к точке стабильной положительной температуры перед подачей в помещение. В климатических зонах с холодными зимами (среднемесячная температура ниже 5 °C) без предварительного подогрева приточный воздух способен вызвать локальное охлаждение зон у входных проёмов, снижить общий комфорт и увеличить теплопотери здания. Подогрев выполняется с использованием косвенных теплообменников, чаще всего на базе газовых горелок или электрических ТЭНов, реже — теплового насоса или рекуперации. Данная технология регламентирована ASHRAE 90.1, ISO 13789, ГОСТ Р 30494 и строительными нормами СП 60.13330.

## Физические принципы

Передача тепла от теплоносителя (горячая вода, дымовые газы) к приточному воздуху происходит по закону Фурье-Ньютона:

$$Q = U \cdot A \cdot \Delta T_{м}$$

где:
- $Q$ — теплопередаваемая мощность, Вт;
- $U$ — коэффициент теплопередачи, Вт/(м²·К);
- $A$ — площадь поверхности теплообменника, м²;
- $\Delta T_{м}$ — логарифмическая средняя разность температур, К.

Температурный подъём воздуха в теплообменнике определяется энергетическим балансом:

$$\Delta T_{воздух} = \frac{Q}{\dot{m}_{воздуха} \cdot c_p}$$

где:
- $\dot{m}_{воздуха}$ — массовый расход воздуха, кг/с;
- $c_p$ — удельная теплоёмкость воздуха, ≈ 1005 Дж/(кг·К).

Для объёмного расхода ($L$, м³/ч) справедливо: $Q = L \cdot \rho \cdot c_p \cdot \Delta T / 3600$, где $\rho$ — плотность воздуха (≈ 1,2 кг/м³ при 20 °C).

## Компоненты и конструкция

### Косвенный газовый нагрев

Косвенный газовый нагрев предполагает сжигание топлива (природный газ) в изолированной камере сгорания с последующей передачей тепла приточному воздуху через стенки теплообменника. Этот способ предотвращает попадание продуктов сгорания в приточный воздух, что критично для обеспечения качества внутреннего воздуха.

### Конструкция косвенного нагрева и разделение теплообменника

Типовой косвенный нагреватель состоит из:

1. **Камеры сгорания** — герметичная полость с газовой горелкой, дутьевым вентилятором и датчиками контроля (ионизационным электродом, датчиком тяги).
2. **Теплообменника** — обычно трубчатого или пластинчато-трубчатого типа с развитой поверхностью теплопередачи (коэффициент $U$ = 50–150 Вт/(м²·К)).
3. **Дымовыводящего тракта** — система безопасного отвода продуктов сгорания (CO₂, H₂O, избыток воздуха) наружу.

Разделение теплообменника может быть вертикальным (последовательное прохождение дымовых газов через несколько рядов труб) или горизонтальным, что позволяет оптимизировать падение давления и распределение потока.

### Изоляция продуктов сгорания

Дымовые газы отводятся через изолированный дымоход (зачастую — коаксиальная труба Ø 60–150 мм, содержащая трубу дымоудаления и канал подачи воздуха для горения). Температура дымовых газов на выходе обычно находится в диапазоне 50–120 °C; изоляция теплопровода минимизирует потери тепла в окружающее пространство и предотвращает образование конденсата в условиях холодного климата.

### Темперирование наружного воздуха

Темперирование (предварительное умеренное подогревание) наружного воздуха до промежуточной температуры (например, 5–10 °C) применяется в двухступенчатых системах для:

- Предотвращения промерзания теплообменников при температуре наружного воздуха ниже −20 °C;
- Снижения тепловых нагрузок на основной нагреватель;
- Повышения эффективности рекуперативных устройств.

На практике может использоваться электрический ТЭН малой мощности (2–5 кВт) или маломощная газовая горелка.

## Методы расчёта и управление

### Расчёт мощности нагрева

Требуемая тепловая мощность для нагрева приточного воздуха от температуры $T_{нар}$ (наружная) до целевой температуры $T_{приток}$ рассчитывается как:

$$Q_{треб} = \frac{L \cdot \rho \cdot c_p \cdot (T_{приток} - T_{нар})}{3600}$$

**Пример:** приточный объём 10 000 м³/ч, подогрев с −15 °C до +20 °C:

$$Q_{треб} = \frac{10000 \cdot 1,2 \cdot 1005 \cdot (20 - (-15))}{3600} = \frac{10000 \cdot 1,2 \cdot 1005 \cdot 35}{3600} \approx 117 \text{ кВт}$$

Установленная мощность горелки должна быть на 15–20 % выше расчётной для компенсации тепловых потерь в дымоходе и обеспечения запаса.

### Управление температурой на выходе и регулирование горелки

Температура приточного воздуха на выходе нагревателя поддерживается в диапазоне 18–25 °C посредством:

1. **Модуляции горелки** — плавное снижение производительности горелки при повышении температуры воздуха (пропорциональное управление с гистерезисом ±1–2 К).
2. **Ступенчатого включения** — включение/выключение горелки по сигналу от терморегулятора (менее точно, типично для малых мощностей).
3. **Байпаса** — перепуск части приточного воздуха мимо теплообменника (редко используется в современных системах из-за неэффективности).

Датчик температуры (Pt100 или Pt1000) располагается на расстоянии 300–500 мм за выходом из теплообменника. Контроллер HVAC (PLC) сравнивает текущую температуру с уставкой и передаёт сигнал модуляции на газовый клапан (0–10 В или PWM).

## Применение в ОВК-системах

### Типовые системы и сценарии

Подогрев приточного воздуха используется в:

- **Приточно-вытяжных установках (ПВУ)** с косвенным нагревом — стандартное решение для офисов, производственных зданий, торговых центров в континентальном и умеренном климате.
- **Крышных агрегатах (RTU)** с интегрированной газовой горелкой.
- **Децентрализованных нагревателях** — небольшие модули у входных проёмов или под окнами.
- **Комбинированных системах рекуперации** — подогрев наружного воздуха перед пластинчатым рекуператором (для защиты от обледенения).

### Климатические зоны и диапазоны применения

| Климатическая зона | Средняя зимняя $T$ | Целевая $T_{приток}$ | Требуемая $Q_{удельная}$ |
|---|---|---|---|
| Холодный климат (Москва, С-Петербург) | −20 до −5 °C | +18–20 °C | 15–25 кВт на 1000 м³/ч |
| Умеренный климат | −10 до 0 °C | +16–18 °C | 8–15 кВт на 1000 м³/ч |
| Мягкий климат (юг России) | −5 до +5 °C | +12–16 °C | 4–8 кВт на 1000 м³/ч |

## Стандарты и нормативы

- **ASHRAE 90.1** — требования к энергоэффективности систем отопления и вентиляции (минимальный КПД теплообменников).
- **ISO 13789** — тепловые характеристики зданий; методики расчёта теплопередачи через воздухообмен.
- **ГОСТ Р 30494–2011** — параметры микроклимата в помещениях жилых и общественных зданий.
- **СП 60.13330.2020** — Отопление, вентиляция и кондиционирование воздуха. Актуализированная редакция СНиП 41-01-2003.
- **ASHRAE 62.1** — нормы наружного воздуха и качества внутреннего воздуха.

## Практические рекомендации

1. **Мощность горелки:** выбирайте модели с диапазоном модуляции 20–100 % для снижения циклирования при частичных нагрузках.

2. **Диапазон рабочих температур:** стандартная конструкция работает при наружном воздухе не ниже −30 °C; при более холодном климате требуется предварительное темперирование.

3. **КПД котла:** современные косвенные нагреватели демонстрируют КПД 85–92 % (зависит от конденсационной схемы).

4. **Гидравлическое сопротивление:** падение давления воздушной стороны обычно 30–80 Па, учитывайте при выборе вентилятора.

5. **Дымоход:** минимальная изоляция 50 мм минеральной ватой; герметизация стыков для предотвращения утечек.

6. **Безопасность:** все системы должны быть оснащены датчиком предельной температуры (80–90 °C), датчиком утечки газа и системой автоматического отключения при отказе вентилятора.
