---
title: "Кондиционируемый воздух подпитки"
aliases: ["Кондиционируемый воздух подпитки"]
description: "Техническое исследование систем кондиционируемого воздуха подпитки с минимальным отоплением для защиты от замерзания и экономии энергии в промышленных и складских приложениях."
date: "2026-01-04"
weight: 3
tags: ["кондиционируемый воздух подпитки", "минимальное отопление", "защита от замерзания", "промышленная вентиляция", "воздух подпитки с рекуперацией энергии", "вентиляция складов"]
categories: ["Heating Systems"]
---

Системы кондиционируемого воздуха подпитки обеспечивают минимальное отопление (обычно температура на выходе 7–16°C) для предотвращения повреждений от замерзания, дискомфорта занятых зон из-за чрезвычайно холодного воздуха и чрезмерного снижения температуры помещения. Такой подход сокращает требования к мощности нагрева и эксплуатационные расходы на 40–70% по сравнению с полностью нагреваемым воздухом подпитки при сохранении приемлемых условий в помещениях с дополнительными источниками отопления.

## Критерии применения

Кондиционируемый воздух подпитки подходит для объектов, где:

- **Дополнительные источники тепла** поддерживают комфорт в занятой зоне (теплогенераторы, радиационные обогреватели, оборудование производства)
- **Прерывистая занятость** допускает более широкие колебания температуры, чем в офисных помещениях
- **Высокие потолки** (выше 6 м) позволяют расслоение температуры без влияния на занятую зону
- **Затраты на энергию** обосновывают инвестиции в снижение мощности нагрева
- **Промышленные процессы** генерируют внутренние тепловые притоки, дополняющие отопление помещения

Типичными приложениями являются склады, производственные объекты, распределительные центры и ангары. Эти помещения допускают температуру на выходе 10–16°C в сочетании с локализованным отоплением и надлежащим перемешиванием воздуха.

## Определение мощности отопления

Системы кондиционирования воздуха подпитки нацелены на температуры выхода, предотвращающие замерзание катушек и экстремальные термические удары, а не на поддержание комфортных условий в помещении. Тепловая нагрузка:

$$Q_{tempered} = \text{CFM} \times 0.613 \times (T_{discharge} - T_{outdoor,design})$$

Для воздуха подпитки объемом 4 719 CFM (8 000 м³/ч) при:
- Наружная температура проектирования: –12°C
- Целевая температура выхода: 13°C

$$Q_{tempered} = 4719 \times 0.613 \times (13 - (-12)) = 204 \text{ кДж/с}$$

Сравнить с полностью нагреваемым воздухом подпитки при температуре выхода 21°C:

$$Q_{heated} = 4719 \times 0.613 \times (21 - (-12)) = 252 \text{ кДж/с}$$

Система кондиционирования требует 81% полной мощности нагрева, снижая размер оборудования и эксплуатационные расходы примерно на 19%. Сбережения увеличиваются в более мягком климате, где температуры проектирования превышают –12°C.

## Анализ экономии энергии

Годовая энергия отопления для воздуха подпитки зависит от климата, часов работы и установки температуры на выходе. Анализ градусо-дней оценивает сезонное потребление.

Для объекта, работающего 5 000 часов в год в климате с 3 333 градусо-днями отопления:

Полностью нагреваемый воздух подпитки (установка 21°C):

$$E_{annual} = \frac{Q_h \times \text{HDD} \times 24}{\Delta T_{design} \times \eta_{heating}}$$

$$E_{annual} = \frac{252 \times 3333 \times 24}{22 \times 0.85} = 534 \text{ ГДж/год}$$

Кондиционируемый воздух подпитки (установка 13°C, эффективное HDD = 2 333 для базы 13°C):

$$E_{annual,tempered} = \frac{204 \times 2333 \times 24}{22 \times 0.85} = 321 \text{ ГДж/год}$$

Годовое сбережение:

$$\text{Savings} = 534 - 321 = 213 \text{ ГДж/год}$$

При стоимости природного газа $12 за ГДж:

$$\text{Cost savings} = 213 \times 12 = \$2,556\text{/год}$$

Фактические сбережения зависят от графиков работы, внутренних тепловых притоков, снижающих требования к отоплению помещений, и стратегий управления, модулирующих температуру выхода в зависимости от наружных условий.

## Стратегии защиты от замерзания

Системы кондиционирования, работающие при температурах наружного воздуха, близких к замерзанию, требуют надежной защиты от замерзания для предотвращения повреждений катушек. Несколько стратегий обеспечивают перекрывающуюся защиту:

### Управление минимальной температурой выхода

Датчики температуры ниже нагревательных катушек постоянно контролируют воздух на выходе. Если температура падает ниже установки (обычно 4–10°C), органы управления увеличивают выходную мощность нагрева или отключают систему, если достаточная мощность недоступна.

Низкий дифференциал ограничения предотвращает ненужные отключения:

$$T_{shutdown} = T_{setpoint} - \Delta T_{differential}$$

Для установки 10°C с дифференциалом 3°C:

$$T_{shutdown} = 10 - 3 = 7°C$$

Система продолжает работу при температуре 7–10°C, но отключается при падении температуры до 7°C, предотвращая замерзание катушки.

### Демпферы перелива и лицевой части

Некоторые системы кондиционирования воздуха подпитки оснащены демпферами перелива и лицевой части, направляющими поток воздуха через нагревательные катушки или вокруг них. Полный перелив в мягкую погоду снижает энергию отопления. Частичный перелив предотвращает превышение мощности при умеренных наружных температурах.

Это расположение требует тщательного управления защитой от замерзания:

- Минимальное положение демпфера лицевой части (обычно 30–50%) поддерживает поток воздуха через катушки
- Датчик температуры выхода модулирует положение демпфера
- Переход с низким ограничением принудительно устанавливает полное положение лицевой части при чрезмерном падении температуры выхода

### Интеграция рекуперации тепла

Отходящее тепло выхлопного воздуха предварительно нагревает воздух подпитки перед дополнительным отоплением, снижая требуемую мощность и эксплуатационные расходы. Выхлоп кухни при 32–49°C, выхлоп производства при 27–66°C и выхлоп здания при 18–24°C обеспечивают потенциал предварительного нагрева.

Эффективность циклического контура:

$$\epsilon_{recovery} = \frac{T_{preheat} - T_{outdoor}}{T_{exhaust} - T_{outdoor}}$$

При 40% эффективной рекуперации с выхлопом 38°C и наружным воздухом –18°C:

$$T_{preheat} = T_{outdoor} + \epsilon(T_{exhaust} - T_{outdoor})$$
$$T_{preheat} = -18 + 0.40(38 - (-18)) = -18 + 22.4 = 4.4°C$$

Этот предварительный нагрев на 4.4°C сокращает дополнительную нагрузку отопления с 31°C (13°C - (–18°C)) до всего лишь 8.6°C (13°C - 4.4°C), снижая энергию отопления на 72%:

$$Q_{supplemental} = 4719 \times 0.613 \times 8.6 = 24.8 \text{ кДж/с}$$

## Соображения по перемешиванию и распределению

Кондиционируемый воздух при 10–16°C создает проблемы комфорта, если подается непосредственно в занятые зоны при высоких скоростях. Надлежащее распределение предотвращает холодные сквозняки при обеспечении требуемого давления в помещении.

### Выпуск на высоком уровне

Выпуск воздуха подпитки над занятыми зонами (минимум 3.7 м, предпочтительно 4.6–6.1 м) позволяет перемешиванию с воздухом помещения перед достижением уровня занятой зоны. Выпуск при высокой скорости (7.6–12.7 м/с) вызывает коэффициенты индукции 3:1–5:1, нагревая воздух подпитки перед контактом с занятыми лицами.

Смешанная температура на высоте занятой зоны (1.8 м):

$$T_{mixed} = \frac{\text{CFM}_{supply} \times T_{discharge} + \text{CFM}_{induced} \times T_{space}}{\text{CFM}_{supply} + \text{CFM}_{induced}}$$

При коэффициенте перемешивания 4:1 с выходом 13°C и температурой помещения 18°C:

$$T_{mixed} = \frac{1 \times 13 + 4 \times 18}{1 + 4} = \frac{85}{5} = 17°C$$

Эта смешанная температура 17°C приемлема для промышленных помещений, особенно с локализованными теплогенераторами, обеспечивающими дополнительный комфортный обогрев.

### Интеграция периметра

Выпуск кондиционируемого воздуха подпитки вдоль внешних стен противодействует потерям тепла ограждающей конструкции и холодным поверхностям. Воздух подпитки создает эффект "воздушной завесы" на раздвижных дверях, снижая инфильтрацию при частом открывании дверей.

Выпуск по периметру требует более низких скоростей (4–6 м/с) для предотвращения неудобных сквозняков вдоль стен. Установки температуры могут увеличиться до 16–18°C для приложений периметра по сравнению с 10–13°C для выпуска на высоком уровне.

## Методы косвенного отопления

Системы кондиционирования воздуха подпитки используют различные источники тепла:

### Косвенно-нагреваемые газом

Косвенные горелки с теплообменниками обеспечивают тепловой КПД 80–85%. Более низкий КПД по сравнению с прямонагреваемыми системами (90–95%) представляет основной недостаток, но воздух подпитки остается свободным от продуктов сгорания.

Размер теплообменника:

$$Q = UA \times \text{LMTD}$$

где LMTD (логарифмическая средняя разность температур) учитывает противоточный теплообмен между дымовыми газами и воздухом подпитки. Типичная эффективность теплообменника: 70–80%.

### Водяные батареи

Системы центральных котлов подают горячую воду (60–82°C) в нагревательные батареи. Этот подход подходит для объектов с существующими котлами и несколькими тепловыми нагрузками. Расход воды модулируется для управления температурой выхода:

$$\dot{m}_w = \frac{Q_h}{c_p \times \Delta T_w}$$

Для тепловой нагрузки 204 кДж/с с перепадом температуры воды 11°C:

$$\text{л/мин} = \frac{204}{4.18 \times 11} = 4.4 \text{ л/мин}$$

Двухходовые регулирующие клапаны модулируют расход от 0–4.4 л/мин на основе обратной связи датчика температуры выхода.

### Паровые батареи

Низкопроизводительный пар (14–103 кПа) обеспечивает высокую мощность в компактных размерах батарей. Быстрый отклик подходит для приложений с частым включением-выключением. Однако проблемы защиты от замерзания увеличиваются из-за управления конденсатом и потенциального накопления воды в батареях.

### Электрический нагреватель

Электрические воздуховодные нагреватели обеспечивают простую установку и точное управление, но высокие эксплуатационные расходы. Приложения ограничены регионами с низкими тарифами на электроэнергию или требованиями небольшой мощности (менее 100 кВт).

## Стратегии управления

### Управление с фиксированной установкой

Простые системы поддерживают постоянную температуру выхода (10–13°C) независимо от наружных условий. Это тратит энергию в мягкую погоду, но упрощает управление и обеспечивает защиту от замерзания.

### Управление с графиком переключения

Температура наружного воздуха переключает установку температуры выхода, снижая отопление в мягкую погоду при сохранении защиты при экстремальных холодах:

| Температура наружного воздуха | Установка выхода |
|---------------------|-------------------|
| –12°C | 13°C |
| –12°C | 10°C |
| –1°C | 7°C |
| 10°C и выше | Отопление отключено |

График линейного переключения:

$$T_{discharge,setpoint} = T_{max} - K \times (T_{outdoor} - T_{outdoor,min})$$

где $K$ — коэффициент переключения (обычно 0.083–0.139°C выхода на °C наружного изменения).

### Компенсация температуры помещения

Передовые управления регулируют температуру выхода на основе температуры помещения, увеличивая выход при падении помещения ниже установки и снижая выход при адекватности:

$$T_{discharge} = f(T_{outdoor}, T_{space}, T_{space,setpoint})$$

Это требует датчика температуры помещения и более сложной логики управления, но оптимизирует использование энергии при сохранении комфорта.

## Соображения по проектированию

Проектирование кондиционируемого воздуха подпитки требует:

- **Анализ дополнительного отопления**: Проверка того, что теплогенераторы или радиационные обогреватели поддерживают комфорт в занятой зоне
- **Закономерности перемешивания**: Обеспечение адекватного перемешивания воздуха перед контактом с занятой зоной
- **Равномерность распределения**: Предотвращение холодных пятен вблизи точек выпуска воздуха подпитки
- **Защита от замерзания**: Несколько перекрывающихся стратегий предотвращают повреждение катушек
- **Оценка рекуперации энергии**: Возврат инвестиций часто благоприятствует рекуперации тепла в системах кондиционирования

Надлежащо спроектированные системы кондиционируемого воздуха подпитки обеспечивают экономию энергии 40–70% по сравнению с полностью нагреваемыми системами при сохранении приемлемых промышленных и складских условий. Снижение требований к мощности и эксплуатационным расходам часто оправдывает дополнительный анализ проектирования и сложность управления.
