---
title: "Модульные обогреватели"
aliases: ["Модульные обогреватели"]
description: "Полное руководство по типам модульных обогревателей, конфигурациям, картинам выброса воздуха и приложениям, включая горизонтальные пропеллерные, вертикальные центробежные и подвесные модели."
date: "2026-01-04"
weight: 2
tags: ["модульный обогреватель", "пропеллерный модульный обогреватель", "горизонтальный модульный обогреватель", "вертикальный модульный обогреватель", "подвесной обогреватель", "отопление склада"]
categories: ["Системы отопления"]
---

Модульные обогреватели обеспечивают отопление помещений за счет принудительной конвекции без возможности механического охлаждения. Оборудование объединяет нагревательный элемент (паровую катушку, катушку горячей воды или газовую горелку), вентилятор и основные органы управления в компактном корпусе, подходящем для подвешивания к потолку, настенного крепления или установки на полу. Промышленные объекты, склады, погрузочно-разгрузочные доки и помещения с высокими потолками представляют основные применения, где простое отопление без воздуховодов распределения соответствует функциональным требованиям.

## Принципы работы

Модульные обогреватели циркулируют воздух в помещении через нагревательный элемент и выпускают нагретый воздух направленной струей. Воздушная струя увлекает окружающий воздух помещения за счет передачи импульса, в конечном итоге смешиваясь со всем объемом пространства. Правильный выбор и размещение устройства создают циркуляционные картины, которые распределяют тепло равномерно, избегая холодных зон и некомфортных сквозняков.

Тепловая мощность следует уравнению явного отопления:

$$Q_h = \dot{m} c_p \Delta T = \text{CFM} \times 0.589 \times (T_{discharge} - T_{room})$$

Для устройства, подающего 2360 CFM (4000 м³/ч) с повышением температуры 21°C:

$$Q_h = 2360 \times 0.589 \times 21 = 29,000 \text{ кДж/ч}$$

Эта мощность остается постоянной при номинальных условиях, но снижается по мере повышения температуры в помещении или увеличения температуры воздуха, поступающего в катушку. Модулирующие органы управления регулируют выходную мощность путем переключения горелки или модуляции расхода воды, а не путем изменения расхода воздуха.

## Горизонтальные пропеллерные модульные обогреватели

Горизонтальные устройства используют пропеллерные вентиляторы для создания высокого расхода воздуха при низком статическом давлении. Конфигурация производит высокие скорости выброса (7,6–15,2 м/с) и большие дальности выброса, что делает эти устройства идеальными для пространств, требующих распределения тепла на большие площади полов.

### Физическая конструкция

Размеры корпуса варьируются от 45–91 см в квадрате для жилых и легких коммерческих устройств до 122–183 см для промышленных моделей. Пропеллерный вентилятор крепится непосредственно на валу двигателя без ременных приводов, снижая техническое обслуживание и повышая надежность. Диаметры вентилятора варьируются от 30–122 см с количеством лопастей 3–6 в зависимости от требований по звуку и эффективности.

Нагревательная катушка устанавливается в поток воздуха за вентилятором. Катушки горячей воды и пара используют конструкцию из труб с оребрением, 3–5,5 ребер на сантиметр. Газовые устройства включают трубчатые теплообменники с коэффициентом полезного действия 80–85% для открытых горелок и 90–95% для герметичных конструкций с принудительной тягой.

### Картины дальности выброса и покрытия

Дальность выброса представляет горизонтальное расстояние, которое проходит воздух до снижения скорости до 0,25 м/с, порога, ниже которого оккупанты больше не ощущают движение воздуха. Данные производителя предоставляют дальность выброса при различных повышениях температуры и высотах монтажа.

Эмпирические уравнения дальности выброса для горизонтальных пропеллерных устройств:

$$L_{throw} = K \times \sqrt{\frac{\text{CFM}}{\Delta T}}$$

где $K$ варьируется от 15–25 в зависимости от конструкции вентилятора и конфигурации выброса. Для устройства 2360 CFM (4000 м³/ч) с повышением температуры 21°C:

$$L_{throw} = 20 \times \sqrt{\frac{2360}{21}} = 51,5 \text{ м}$$

Эта дальность выброса предполагает беспрепятственный поток воздуха и номинальную высоту монтажа. Стеллажное хранилище, оборудование и конструктивные элементы уменьшают эффективную дальность на 20–40%.

Площадь покрытия зависит от картины выброса и конфигурации монтажа:

- **Настенный горизонтальный выброс**: Покрывает прямоугольную область, длина = дальность выброса и ширина = 0,3–0,5 × дальность
- **Потолочный горизонтальный выброс**: Покрывает круглую область с радиусом = 0,7 × дальность
- **Угловой выброс 90°**: Покрывает сектор четверти круга с радиусом = дальность

Несколько устройств требуют перекрытия на уровне пола 15–20% при дальности выброса для предотвращения холодных зон между областями покрытия.

### Рассмотрения монтажа

Горизонтальные пропеллерные устройства монтируются на стены или подвешиваются к потолкам с использованием регулируемых кронштейнов. Настенное крепление подходит для погрузочных доков и периметрального отопления, направляя теплый воздух через открытые дверные проемы. Подвешивание к потолку размещает устройства выше высоты препятствий на складах и производственных объектах.

Ориентация выброса имеет значение для комфорта и эффективности. Горизонтальный выброс, параллельный внешним стенам, предотвращает проникновение холодного воздуха через двери и навесные стены. Нисходящий выброс под углами 8–15° улучшает смешивание воздуха в помещениях с высотой потолка свыше 7,6 м.

Высота монтажа влияет на характеристики дальности и падения. Струя теплого воздуха следует параболической траектории, первоначально остаясь горизонтальной, затем падая по мере снижения скорости. Устанавливайте устройства достаточно высоко, чтобы предотвратить дискомфорт оккупантов от высокоскоростного воздуха, но достаточно низко, чтобы обеспечить достижение теплого воздуха оккупируемой зоной перед подъемом к потолку.

## Вертикальные центробежные модульные обогреватели

Вертикальные модульные обогреватели используют центробежные вентиляторы для подачи воздуха вниз, создавая картину циркуляции на уровне пола. Конструкция подходит для розничных пространств, мастерских и объектов, требующих более тихой работы, чем обеспечивают пропеллерные устройства.

### Конфигурация корпуса

Вертикальные устройства имеют размеры 61–122 см в квадрате на 91–183 см в высоту в зависимости от мощности. Центробежный вентилятор (направленный вперед или наклоненный назад) устанавливается сверху или снизу с входом воздуха горизонтально и выпуском вертикально вниз.

Устройства с верхним выпуском возвращают воздух снизу и сбоку, создавая циркуляционную картину в виде зонтика. Теплый воздух распространяется радиально от местоположения устройства, покрывая круглую площадь пола. Устройства с нижним выпуском втягивают воздух сверху и выпускают вниз с более высокой скоростью, более эффективно проникая в оккупируемую зону в приложениях с высокими потолками.

### Характеристики производительности

Центробежные вентиляторы генерируют более высокое статическое давление, чем пропеллерные вентиляторы, обеспечивая внешнее статическое сопротивление от входных решеток, теплообменников и выпускных конусов без серьезного снижения производительности. Типичные точки работы находятся в диапазоне 75–200 Па при номинальном расходе воздуха.

Более высокая статическая способность позволяет:

- Более тонкое расстояние между ребрами катушки для улучшенной теплопередачи
- Фильтрацию MERV 8–11 для улучшения качества воздуха в помещении
- Звукопоглощающую прокладку для снижения излучаемого шума
- Воздуховоды выброса для локализованной подачи тепла (короткие отрезки только, обычно менее 3 м)

Расход воздуха варьируется от 376–3768 CFM (640–6400 м³/ч) с тепловой мощностью 9–117 кВт в зависимости от конфигурации катушки и температур входящей жидкости.

### Акустические характеристики

Центробежные вентиляторы работают при более низких периферийных скоростях, чем пропеллерные вентиляторы для эквивалентного расхода воздуха, снижая генерацию аэродинамического шума. Вентиляторы направленные вперед производят 50–65 дB(A) на расстоянии 0,9 м, подходящие для розничных и легких коммерческих приложений с уровнями окружающего шума NC-40 до NC-45.

Вентиляторы наклоненные назад снижают шум на дополнительные 3–5 dB, но увеличивают первоначальную стоимость на 15–25%. Инвестиция имеет смысл для офисных помещений, фитнес-центров и гостеприимных заведений, где уровни звука NC-35 до NC-40 имеют значение для комфорта.

## Корпусные и подвесные модульные обогреватели

**Корпусные модульные обогреватели** заключают вентилятор и катушку в архитектурный корпус с законченными поверхностями, подходящими для установки в оккупируемом пространстве. Жалюзи управляют направлением выброса, а встроенные органы управления и термостаты исключают внешнюю разводку. Эти устройства подходят для розничных помещений, складских помещений и вспомогательных пространств, требующих законченного внешнего вида.

**Подвесные модульные обогреватели** подвешиваются к конструктивным элементам с использованием цепей, нарезных стержней или кронштейнов. Открытая конструкция минимизирует вес и стоимость, одновременно облегчая доступ к техническому обслуживанию. Промышленные объекты, склады и сельскохозяйственные здания используют подвесные устройства, где эстетика не ограничивает выбор оборудования.

## Пар против горячей воды против газовых

### Паровые модульные обогреватели

Паровые катушки обеспечивают быстрый прогрев и высокую мощность в компактных размерах катушек. Рабочие давления варьируются от 14–103 кПа с соответствующими температурами насыщения 104–121°C. Высокий температурный перепад позволяет использовать меньшие катушки, но создает проблемы:

- **Быстрый ответ мощности**: Пар конденсируется мгновенно при открытии клапанов, обеспечивая полную мощность в течение секунд
- **Защита от замораживания**: Конденсат должен непрерывно дренироваться, чтобы предотвратить накопление воды и замерзание
- **Трудность управления**: Двухпозиционные паровые клапаны вызывают колебания температуры; модулирующие клапаны требуют вакуумных прерывателей и правильного размера ловушек
- **Безопасность**: Высокотемпературные поверхности требуют ограждений для предотвращения контактных ожогов

Дренаж конденсата использует термостатические или поплавковые ловушки, рассчитанные на нагрузку катушки. Отказ ловушки приводит к скоплению воды, снижая мощность на 50–80% до исправления.

### Модульные обогреватели горячей воды

Системы горячей воды обеспечивают модулирующее управление и упрощенную трубопроводку по сравнению с паром. Температуры подачи воды варьируются от 60–93°C в зависимости от возможностей котла и потерь распределения.

Более низкие температуры жидкости по сравнению с паром требуют больших площадей поверхности катушки для эквивалентной мощности. Паровая катушка при 35 кПа (108°C) доставляет примерно вдвое большую мощность на квадратный метр поверхности, чем катушка горячей воды при 82°C при аналогичных условиях расхода воздуха.

Регулирующие клапаны модулируют расход воды для изменения выходной мощности. Двухходовые клапаны поддерживают постоянную температуру подачи с переменным расходом, упрощая управление котлом. Трехходовые клапаны обеспечивают постоянный расход со смешанной температурой воды, предотвращая условия низкого расхода в системах первичной-вторичной циркуляции.

Защита от замораживания требует либо:
- Антифриз на основе гликоля (15–50% по объему)
- Непрерывная циркуляция во время морозной погоды
- Автоматический дренаж катушки с сигналами тревоги при низкой температуре

### Газовые модульные обогреватели

Газовые устройства исключают гидравлические трубопроводы и центральные котельные системы. Горелки на природном газе или пропане обеспечивают прямой нагрев воздушного потока с коэффициентом полезного действия 80–95% в зависимости от технологии сгорания.

**Открытые горелки** используют естественную тягу для подачи воздуха горения и выпуска продуктов через вентили типа B или дымоходы. Коэффициент полезного действия достигает 80–85% с требованиями вентиляции категории I.

**Герметичные устройства сгорания** берут воздух горения извне через специальные впускные трубы и выпускают через вентили из ПВХ или нержавеющей стали. Коэффициент полезного действия превышает 90% при работе с конденсацией, хотя стоимость установки увеличивается из-за требований вентиляции и впускных трубопроводов.

Модуляция мощности использует:
- **Управление включением-выключением**: Простое и низкая стоимость, вызывает колебания температуры 1,7–3,3°C
- **Двухступенчатая работа**: Двухступенчатые горелки снижают циклирование и улучшают комфорт
- **Модулирующие горелки**: Переменные скорости горения от 20–100% обеспечивают оптимальный комфорт и эффективность

Газовые устройства требуют газопроводов, рассчитанных на пиковый спрос при одновременной работе всех устройств. Электрические требования остаются минимальными (только двигатели вентиляторов), упрощая установку в зданиях без адекватной электроснабжения для электрического отопления.

## Требования к установке

### Зазоры

Производители определяют минимальные зазоры от горючих материалов. Типичные требования:

| Тип устройства | Верх | Стороны | Фронт | Тыл |
|-----------|-----|-------|-------|------|
| Пар/горячая вода | 61 см | 30 см | 122 см | 15 см |
| Газ открытый | 91 см | 46 см | 152 см | 30 см |
| Газ герметичный | 30 см | 15 см | 122 см | 15 см |

Эти зазоры обеспечивают доступ к обслуживанию, предотвращают голодание воздуха горения (газовые устройства) и защищают строительные компоненты от теплового повреждения.

### Трубопроводные соединения

Соединения горячей воды и пара требуют:
- **Запорные клапаны** для обслуживания без остановки системы
- **Фильтры** для защиты труб катушки от мусора (сетка 0,35–0,4 мм)
- **Муфты** для снятия устройства
- **Гибкие соединители** для изоляции вибрации

Трубопроводы конденсата для паровых устройств должны иметь непрерывный уклон вниз минимум 0,6 см на метр. Линии выпуска ловушек требуют вентиляции для предотвращения резервного давления конденсата.

### Электрические соединения

Пускатели двигателей включают защиту от перегрузки, рассчитанную на 115–125% номинального тока двигателя. Разъединительные выключатели устанавливаются в пределах видимости устройства для безопасности при обслуживании. Цепи управления работают при 24VAC от трансформаторов, рассчитанных на нагрузки контактора, привода клапана и термостата.

Приводы переменной скорости снижают энергопотребление вентилятора на 30–50% в приложениях со значительным изменением нагрузки. Премия стоимости VFD (130–320 дол. США в зависимости от мощности двигателя) окупается за 2–4 года за счет снижения энергопотребления вентилятора в климатических зонах с умеренным климатом.

Модульные обогреватели обеспечивают рентабельное отопление для промышленных и коммерческих приложений, допускающих умеренный уровень шума и неравномерное распределение температуры. Широкий диапазон конфигураций, источников топлива и вариантов монтажа позволяет реализовать решения практически для любого требования отопления помещений от небольших мастерских до крупных распределительных центров.
