---
title: "Горизонтальные модульные обогреватели"
aliases: ["Горизонтальные модульные обогреватели"]
description: "Инженерный анализ горизонтальных модульных обогревателей с осевыми вентиляторами, включая расчеты дальности выброса, схемы покрытия и стратегии монтажа для промышленных приложений."
date: "2026-01-04"
weight: 1
tags: ["horizontal unit heater", "propeller fan", "throw distance", "warehouse heating", "industrial heating", "unit heater mounting"]
categories: ["Heating Systems"]
---

Горизонтальные модульные обогреватели используют осевые вентиляторы для создания высокоскоростных воздушных струй, распределяющих нагретый воздух по большим открытым пространствам. Такая конфигурация максимизирует дальность выброса при минимизации стоимости оборудования и сложности монтажа. Склады, производственные предприятия, ангары для самолетов и сельскохозяйственные здания используют горизонтальные модули для экономичного обогрева больших помещений, где допускаются соответствующие уровни шума и неравномерность распределения температуры.

## Характеристики вентилятора и потока воздуха

Осевые вентиляторы создают тягу путем ускорения воздуха в осевом направлении через вращающиеся лопасти. В отличие от центробежных вентиляторов, которые изменяют направление воздуха и повышают статическое давление, осевые вентиляторы создают минимальный прирост давления при одновременной подаче высокого объемного расхода при низком энергопотреблении.

Вентилятор функционирует как устройство, создающее импульс. Вращение лопастей сообщает скорость молекулам воздуха, создавая высокоскоростную струю, выходящую из модуля. Скорость струи зависит от диаметра вентилятора, частоты вращения и угла установки лопастей:

$$V_{discharge} = \frac{\text{CFM}}{A_{fan}} \times 1.1$$

где коэффициент 1,1 учитывает сжатие потока на выходе вентилятора. Для вентилятора диаметром 61 см (площадь = 0,291 м²) с подачей 1890 м³/ч (1110 CFM):

$$V_{discharge} = \frac{1890}{0,291} \times 1,1 = 7,16 \text{ м/с}$$

Эта скорость выброса снижается с расстоянием по мере того, как струя захватывает окружающий воздух и теряет импульс. Профиль скорости описывается:

$$\frac{V_x}{V_0} = \frac{K}{\frac{x}{D} + K}$$

где $V_x$ — скорость на расстоянии $x$, $V_0$ — начальная скорость выброса, $D$ — диаметр вентилятора, $K$ — эмпирическая постоянная (обычно 5–7 для осевых вентиляторов).

## Инженерия дальности выброса

Дальность выброса определяется горизонтальной длиной, на которой скорость выброса снижается до 0,254 м/с, порога ощутимого движения воздуха. За пределами этой точки воздух достаточно смешался с воздухом помещения, и плавучесть становится доминирующим фактором, нагретый воздух поднимается к потолку.

Эмпирическое уравнение дальности, обычно используемое для горизонтальных осевых модулей:

$$L_{throw} = K \times \sqrt{\frac{\text{CFM}}{\Delta T}}$$

где $K$ находится в диапазоне 4,6–6,1 для метрических единиц в зависимости от конструкции вентилятора, конфигурации выброса и деталей монтажа. Для K=6,1, CFM=4000, ΔT=33°C:

$$L_{throw} = 6,1 \times \sqrt{\frac{4000}{33}} = 6,1 \times 11,0 = 67,1 \text{ м}$$

Это уравнение отражает обратную зависимость между повышением температуры и дальностью выброса. Большее повышение температуры создает большую плавучесть, сокращая горизонтальную дальность выброса. Соотношение вида квадратного корня показывает, что удвоение подачи воздуха увеличивает дальность всего на 41 %, тогда как уменьшение повышения температуры вдвое увеличивает дальность на 41 %.

## Расчеты площади покрытия

Каждый модуль покрывает определенную площадь пола на основе схемы выброса, расположения монтажа и ориентации выброса. Геометрия зоны покрытия зависит от конфигурации монтажа.

### Настенные модули

Настенный монтаж ориентирует вентилятор перпендикулярно поверхности стены, выпуская воздух горизонтально в пространство. Схема покрытия образует вытянутый прямоугольник:

- Длина = дальность выброса (L)
- Ширина = 0,4 × дальность выброса (0,4L)
- Площадь = 0,4L²

Для примера с дальностью выброса 67,1 м:

$$A_{coverage} = 0,4 \times 67,1^2 = 1,806 \text{ м}^2$$

Настенный монтаж подходит для периметрального обогрева и приложений на погрузочных доках. Горизонтальный выброс противодействует холодному воздуху, инфильтрирующемуся через двери, и создает эффект воздушной завесы при позиционировании над проемами.

### Модули, подвешенные к потолку

Подвеска к потолку позволяет использовать 360° схемы выброса или направленный выброс в зависимости от оборудования монтажа. Модули с направленным выбросом с жалюзи создают приблизительно круговую схему покрытия. Консервативный коэффициент покрытия:

- Радиус = 0,5 × дальность выброса
- Площадь = π × (0,5L)²

Для выброса на расстояние 67,1 м:

$$A_{coverage} = 3,14159 \times (0,5 \times 67,1)^2 = 7,076 \text{ м}^2$$

Подвешенные модули требуют достаточной высоты потолка, чтобы воздух опустился в зону пребывания после начального горизонтального движения. Минимальная высота потолка = 5,5 м; оптимальная высота = 7,3–10,7 м.

## Компоновка с несколькими модулями

Помещения, превышающие зону покрытия одного модуля, требуют нескольких модулей с перекрывающимися схемами выброса. Стратегия компоновки предотвращает холодные зоны и избегает чрезмерного перекрытия, которое расходует энергию и создает сквозняки.

Рекомендуемое перекрытие = 15–25 % на уровне пола. Для модулей с дальностью выброса 45,7 м расстояние между модулями:

$$S = L \times (1,75 - 1,85)$$

Используя консервативный коэффициент:

$$S = 45,7 \times 1,75 = 80,0 \text{ м}$$

Это расстояние предполагает, что модули чередуют направления выброса для обеспечения циркуляции. Параллельный выброс (все модули дуют в одном направлении) требует большего перекрытия для предотвращения холодных зон:

$$S = 45,7 \times (1,4 - 1,6) = 64,0–73,1 \text{ м}$$

Сетчатые компоновки для подвешиваемых к потолку модулей используют квадратные или треугольные схемы расстояния:

- **Квадратная сетка**: Расстояние = 1,4 × дальность выброса
- **Треугольная сетка**: Расстояние = 1,6 × дальность выброса (обеспечивает 15 % лучшее покрытие на модуль)

## Выбор высоты монтажа

Высота монтажа обеспечивает баланс между сохранением дальности выброса, обогревом зоны пребывания и архитектурными ограничениями. Траектория нагретой воздушной струи следует параболическому пути, на который влияют начальная скорость, повышение температуры и высота монтажа.

Расстояние вертикального падения зависит от сил плавучести и горизонтального перемещения. Приблизительно воздух, перемещающийся на 30,5 м горизонтально с повышением температуры 33°C, падает примерно на 0,6–1,2 м от начальной высоты выброса. Большие повышения температуры вызывают большее падение; более высокие скорости выброса сохраняют горизонтальную траекторию дольше.

Модуль, установленный на высоте 6,1 м с горизонтальным выбросом, достигает дальности выброса на высоте примерно 4,9–5,5 м над полом. Это размещает точку конечной скорости хорошо выше зоны пребывания (обычно 1,8 м), позволяя нагретому воздуху постепенно смешиваться вниз.

Чрезмерная высота монтажа (выше 10,7 м) вызывает подъем нагретого воздуха до достижения дальности выброса, создавая стратификацию на потолке. Недостаточная высота (ниже 4,6 м) подвергает людей воздействию высокоскоростного воздуха, вызывающего дискомфорт.

## Выбор вентилятора и привода мотора

Осевые вентиляторы соединяются непосредственно с валами мотора без ременных приводов. Эта конфигурация прямого привода:

- Исключает техническое обслуживание и замену ремня
- Повышает энергоэффективность на 3–5 % (отсутствуют потери ремня)
- Снижает акустический шум от скольжения ремня и вибрации
- Ограничивает скорость вентилятора синхронной скоростью мотора (1800, 1200, 900 или 720 об/мин при 60 Гц)

Мощность мотора зависит от подачи воздуха и эффективности вентилятора:

$$\text{кВт} = \frac{\text{CFM} \times SP}{2116 \times \eta_{fan}}$$

Для CFM = 4000, статическое давление = 37,2 Па, эффективность вентилятора = 45 %:

$$\text{кВт} = \frac{4000 \times 37,2}{2116 \times 0,45} = 0,16 \text{ кВт}$$

Производители стандартизируют моторы мощностью 0,19, 0,25, 0,37, 0,56 или 0,75 кВт. Этот расчет требует мотора мощностью 0,25 кВт с адекватным коэффициентом номинальной мощности (обычно 1,15) для непрерывной работы.

Многоскоростные моторы позволяют регулировать производительность без преобразователей частоты. Трехскоростные моторы обеспечивают высокую, среднюю и низкую скорости подачи воздуха, изменяя как CFM, так и дальность выброса. Это позволяет сезонную регулировку: высокая скорость для зимнего обогрева, низкая скорость для летней циркуляции.

## Ограничения по повышению температуры

Чрезмерное повышение температуры создает несколько проблем:

1. **Снижение дальности выброса** из-за эффектов плавучести
2. **Дискомфорт людей** от высоких температур выброса
3. **Напряжение в катушке** от высоких температур выходящего воздуха (особенно паровые катушки)
4. **Потери энергии** от чрезмерных включений при низких нагрузках

Рекомендуемое максимальное повышение температуры:

- **Общее комфортное отопление**: 28–39°C
- **Промышленные помещения большой высоты**: 39–50°C
- **Погрузочные доки/тамбуры**: 50–67°C

Повышение температуры зависит от мощности отопления и подачи воздуха:

$$\Delta T = \frac{Q_h}{\text{CFM} \times 1.08}$$

При фиксированной мощности отопления увеличение подачи воздуха (более крупный вентилятор, более высокая скорость) снижает повышение температуры и улучшает дальность выброса за счет энергии вентилятора.

## Жалюзи на выбросе и управление схемой воздуха

Регулируемые жалюзи на выбросе направляют поток воздуха горизонтально, вниз или под промежуточными углами. Регулировка жалюзи обеспечивает:

- **Сезонную оптимизацию**: горизонтальный выброс для зимы, направленный вниз для летней циркуляции
- **Архитектурное приспособление**: направление воздуха вокруг препятствий или избегание чувствительных зон
- **Периметральное отопление**: направление выброса вдоль наружных стен для противодействия инфильтрации

Жалюзи создают потерю статического давления (12,4–37,2 Па), снижая подачу на 5–15 % по сравнению со свободным выбросом. Фиксированные жалюзи минимизируют потери давления; регулируемые жалюзи обеспечивают гибкость за счет более высокого перепада давления.

## Выбор источника тепла

### Паровые катушки

Паровые катушки обеспечивают наивысшую производительность на единицу объема. Работа при давлении пара 14–103 кПа обеспечивает насыщенный пар при температуре 104–121°C, создавая большие температурные разности с входящим воздухом. Компактная двухрядная паровая катушка обеспечивает эквивалентную мощность четырех- или шеститрубной катушке с горячей водой.

Высокий коэффициент теплопередачи конденсирующегося пара (2840–5680 кВт/м²-°C) позволяет использовать малые площади фронта катушки. Однако пар требует:

- Конденсатные ловушки и трубопроводы возврата
- Вакуумные нарушители для модулирующего управления
- Регулярное обслуживание ловушек
- Защиту от замерзания путем постоянного дренажа

### Катушки с горячей водой

Катушки с горячей водой используют водоснабжение при температуре 60–93°C с 3–6 рядами и 8–12 плавниками на дюйм (314–472 плавнина на метр). Более низкая температура воды по сравнению с паром требует больших площадей фронта, но упрощает управление и прокладку труб.

Двухходовые управляющие клапаны модулируют расход для изменения производительности при сохранении температуры подачи воды. Трехходовые клапаны смешивают подачу и возврат воды, поддерживая постоянный расход через основные контуры трубопроводов.

Варианты защиты от замерзания:
- Антифриз на основе пропиленгликоля (15–50 %)
- Непрерывная циркуляция на низкой скорости
- Автоматические клапаны дренажа с датчиками температуры

### Газовые горелки прямого действия

Газовые горелки прямого действия исключают гидравлические трубопроводы и центральные котлы. Сгорание природного газа или пропана происходит в трубчатом теплообменнике с выпуском дымовых газов в атмосферу.

Атмосферные горелки достигают эффективности 80–85 % с дымоходом категории I (дымоход типа B или камин). Герметичные агрегаты с вентиляторами вытяжного типа достигают эффективности 90–95 % за счет конденсационной работы, но требуют ПВХ или нержавеющих стальных дымоходов и трубопроводов забора наружного воздуха для горения.

Размер газопровода определяется максимальным одновременным спросом:

$$Q_{gas} = \frac{Q_{heating}}{\eta_{burner} \times \text{HHV}}$$

Для агрегата мощностью 88 кВт с КПД 82 % и природным газом HHV 37,3 МДж/м³:

$$\dot{V}_{gas} = \frac{88}{0,82 \times 37,3} = 2,88 \text{ м}^3\text{/ч}$$

Таблицы размеров газопровода определяют диаметр трубы на основе длины, перепада давления и расхода.

## Акустические соображения

Осевые вентиляторы генерируют 60–75 дB(A) при номинальной подаче в зависимости от размера вентилятора, скорости и конструкции лопастей. Шум состоит в основном из:

- **Широкополосного аэродинамического шума** от турбулентности лопастей
- **Тонального шума** на частоте прохождения лопастей (об/мин × количество лопастей / 60)
- **Шума мотора** от магнитных сил и трения подшипников

Промышленные приложения обычно допускают эти уровни шума. Розничная торговля, офисные помещения или гостеприимство требуют вертикальных центробежных агрегатов для снижения акустического воздействия.

Приблизительный уровень звуковой мощности:

$$L_w = 10 \log_{10}(\text{CFM}) + 20 \log_{10}(\text{об/мин}) - 35$$

Для 4000 CFM при 1200 об/мин:

$$L_w = 10 \log_{10}(4000) + 20 \log_{10}(1200) - 35 = 36 + 62 - 35 = 63 \text{ дB}$$

Ослабление звука с расстоянием снижает уровень звукового давления в местах пребывания ниже уровня шума выброса.

Горизонтальные модульные обогреватели представляют наиболее экономичное решение для больших открытых пространств, требующих базового отопления без строгих требований к комфорту или акустике. Правильный выбор производительности, размера вентилятора, высоты монтажа и расстояния создает эффективные системы отопления для промышленных и коммерческих приложений.
