---
title: "Вертикальные воздухонагреватели"
aliases: ["Вертикальные воздухонагреватели"]
description: "Техническое описание вертикальных воздухонагревателей с нисходящим потоком и центробежными вентиляторами, включая циркуляционные схемы, акустические характеристики и коммерческие применения."
date: "2026-01-04"
weight: 2
tags: ["vertical unit heater", "centrifugal fan", "downflow heating", "commercial heating", "retail heating", "quiet unit heater"]
categories: ["Heating Systems"]
---

Вертикальные воздухонагреватели выпускают воздух вниз с помощью центробежных вентиляторов для создания циркуляционных схем на уровне пола. Конструкция обеспечивает более тихую работу и более равномерное распределение температуры по сравнению с горизонтальными аппаратами с винтовыми вентиляторами. Розничные магазины, мастерские, автосервисы, фитнес-центры и другие коммерческие помещения получают преимущества от сниженного уровня шума и контролируемых воздушных потоков, которые обеспечивают вертикальные конфигурации.

## Физическая конструкция

Вертикальные аппараты ориентированы с основной осью вертикально, с высотой 0,9–1,8 м и шириной 0,6–1,2 м в зависимости от мощности. Центробежный вентилятор монтируется либо в верхней, либо в нижней части корпуса, с соответствующими различиями в схемах воздушного потока и требованиях к установке.

### Конфигурация с верхним вентилятором

Вентиляторы с верхним креплением забирают воздух возврата из нижней части и боков корпуса. Воздух проходит вверх через нагревательный змеевик перед входом в вентилятор. Вентилятор выпускает воздух вверх в плену, которая перенаправляет поток вниз через конус отвода или решеточный массив.

Эта конструкция создает циркуляционную схему «зонтик». Теплый воздух распространяется радиально от центра аппарата после удара о пол, покрывая приблизительно круглую область. Схема подходит для открытых планировок с минимальными препятствиями, где распределение на 360° благоприятствует равномерности отопления.

### Конфигурация с нижним вентилятором

Вентиляторы с нижним креплением забирают воздух сверху и со сторон, пропуская его вниз через нагревательный змеевик перед входом в вентилятор. Вентилятор выпускает воздух непосредственно вниз, концентрируя воздушный поток в столбчатой схеме с более высокими скоростями, чем аппараты с верхним выпуском.

Нижний выпуск более эффективно проникает в зону пребывания людей в помещениях с высотой потолков более 6 м. Концентрированный поток преодолевает тепловую стратификацию, доставляя тепло на уровень пола перед латеральным распространением.

## Характеристики центробежного вентилятора

Центробежные вентиляторы в вертикальных аппаратах работают при более высоком статическом давлении, чем винтовые вентиляторы, обычно 75–200 Па при номинальном расходе воздуха. Эта способность обеспечивает:

- Более тонкое оребрение змеевика (30–35 ребер на 10 см против 20–25 для аппаратов с винтовыми вентиляторами)
- Дополнительную фильтрацию (MERV 8–11) без серьёзного снижения производительности
- Акустическую облицовку в пленах отвода
- Короткие воздуховодные участки для направленного отопления (до 4,5 м при надлежащем подборе)

Соотношение давление–расход для центробежных вентиляторов следует:

$$\Delta P = K \times Q^2$$

где $K$ зависит от диаметра вентилятора, конфигурации лопастей и сопротивления системы. В отличие от винтовых вентиляторов, где способность создавать давление остаётся минимальной независимо от скорости, центробежные вентиляторы развивают значительное давление благодаря изменениям направления воздуха в спиральном корпусе.

## Схемы воздушного потока и покрытия

Вертикальный нисходящий поток создаёт другую геометрию покрытия, чем горизонтальный выпуск. Воздушный столб спускается вертикально, ударяет о пол и распространяется радиально наружу. Радиус покрытия зависит от скорости выпуска, высоты монтажа и температурного перепада.

Для аппарата, подающего 1415 м³/ч (3000 CFM) через выпускную решетку 0,6 м × 0,6 м (0,37 м² площадь):

$$V_{discharge} = \frac{1415}{0.37 \times 60} = 63.7 \text{ м/ч} = 3.8 \text{ м/с}$$

Воздушная струя спускается с минимальным латеральным распространением до удара о пол. Высота монтажа влияет на скорость на уровне пола и схему распространения. Более высокий монтаж (7,6–9,1 м) снижает скорость на полу благодаря захвату комнатного воздуха при спуске. Более низкий монтаж (4,6–6,1 м) сохраняет более высокие скорости на полу, создавая более быстрое латеральное распространение.

Приблизительная формула радиуса покрытия:

$$R_{coverage} = K \times h^{0.5} \times V_{discharge}^{0.3}$$

где $h$ — высота монтажа в метрах, $V_{discharge}$ — скорость выпуска в м/с, и $K$ — эмпирическая константа (обычно 0,26–0,44). Для h = 6,1 м, V = 3,8 м/с, K = 0,35:

$$R_{coverage} = 0.35 \times 6.1^{0.5} \times 3.8^{0.3} = 0.35 \times 2.47 \times 1.54 = 1.3 \text{ м}$$

Это кажется слишком малым. Более реалистичный подход использует данные производителя, показывающие типичные радиусы 4,6–7,6 м для стандартных коммерческих аппаратов при высоте монтажа 6–6,5 м. Распространение сильно зависит от конфигурации выпуска (угол конуса, конструкция решетки, положение жалюзи).

## Мощность отопления и температурный перепад

Вертикальные аппараты обеспечивают мощность отопления от 88 кДж/ч до 1465 кДж/ч в зависимости от конфигурации змеевика и источника тепла. Применяется то же уравнение чувствительного отопления:

$$Q_h = \text{м³/ч} \times 1.2 \times \Delta T$$

Выбор температурного перепада уравновешивает требования мощности и комфорт. Вертикальные аппараты с нисходящим потоком выпускают воздух непосредственно в зоны пребывания людей, ограничивая приемлемый температурный перепад:

- **Розничная торговля/коммерческие помещения**: максимум 17–28°C для избежания сквозняков
- **Мастерские/автосервисы**: 28–39°C приемлем при надлежащей высоте монтажа
- **Высокие складские помещения**: 39–50°C приемлем (аналогично горизонтальным аппаратам)

Более низкие температурные переходы требуют более высокого расхода воздуха для эквивалентной мощности. Аппарат мощностью 293 кДж/ч с перепадом 22°C:

$$\text{м³/ч} = \frac{293}{1.2 \times 22} = 11.1 \text{ м³/ч}$$

Та же мощность с перепадом 39°C требует только 6,3 м³/ч, снижая энергопотребление вентилятора, но увеличивая риск дискомфорта людей от потоков тёплого воздуха.

## Акустическая производительность

Центробежные вентиляторы генерируют меньше аэродинамического шума, чем винтовые вентиляторы, благодаря более низким окружным скоростям и спиральным корпусам. Центробежные вентиляторы прямого хода в вертикальных аппаратах обычно производят 50–65 дB(A) на расстоянии 1 м от выпуска, подходящие для:

- Розничных помещений (NC-40 to NC-45)
- Офисных площадей (NC-35 to NC-40 с акустической обработкой)
- Фитнес-центров (NC-40 to NC-45)
- Ресторанов (NC-40 to NC-50 в зависимости от концепции)

Центробежные вентиляторы с загнутыми назад лопатками снижают шум на дополнительные 3–5 дB благодаря улучшенной аэродинамической эффективности и более низким окружным скоростям. Премиальная стоимость (на 15–25% выше) оправдана выбором в приложениях, чувствительных к шуму.

Стратегии ослабления звука:

- **Внутренняя акустическая облицовка**: 2,5–5 см стекловолокно или пенопласт на плене выпуска снижает шум на 3–6 dB
- **Виброизоляция**: Пружинные или резиновые изоляторы предотвращают передачу шума через конструкцию
- **Управление переменной скоростью**: Работа при сниженных скоростях во время периодов низкой нагрузки снижает шум на 6–9 dB
- **Диффузоры выпуска**: Перфорированные диффузоры снижают шум турбулентности по сравнению с жалюзи или открытыми конусами

Соотношение уровня звуковой мощности для центробежных вентиляторов:

$$L_w = K_1 + 10 \log_{10}(Q) + 20 \log_{10}(\Delta P)$$

где $Q$ — расход в м³/ч, $\Delta P$ — статическое давление в Па, и $K_1$ — константа, зависящая от типа вентилятора (обычно 35–45 для вентиляторов прямого хода).

## Газовые вертикальные аппараты

Газовые вертикальные воздухонагреватели интегрируют горелки непосредственно в корпус аппарата, исключая гидравлическую трубопроводы. Три категории вентиляции приспосабливаются к различным типам зданий и требованиям установки.

### Атмосферная вентиляция (естественная тяга)

Атмосферные горелки полагаются на плавучесть для выхлопа продуктов сгорания через воздуховоды типа B или дымоходы. Горелка работает при незначительном отрицательном давлении относительно окружающей среды, используя естественную тягу как для воздуха сгорания, так и для выхлопа газов.

Тепловая эффективность: 80–85% (вентиляция категории I)

Требования вентиляции:
- Вертикальный подъём: Минимум 3–4,5 м для надлежащей тяги
- Диаметр воздуховода: Подобран по таблицам производителя на основе мощности и подъёма
- Воздух сгорания: Комнатный воздух при надлежащей вентиляции (обычно 0,093 м² на 29,3 кВт)
- Установка: Внутренние помещения при надлежащих расстояниях от горючих материалов

Атмосферные аппараты подходят для зданий с существующими дымоходами или надлежащей высотой для вертикальной вентиляции. Простота снижает первоначальную стоимость, но ограничивает эффективность и гибкость установки.

### Вентиляция с механическим побуждением (индуцированная тяга)

Вентиляторы индуцированной тяги преодолевают сопротивление потока в горизонтальных воздуховодах и установках с низким подъёмом. Вентилятор монтируется после теплообменника, поддерживая камеру сгорания при небольшом отрицательном давлении, пока газы сгорания выталкиваются через воздуховод.

Тепловая эффективность: 80–85% (категория I) или 90–95% (категория IV конденсационная)

Преимущества вентиляции:
- Горизонтальная вентиляция: Позволяет боковую вентиляцию без требования вертикального подъёма
- Более длинные воздуховоды: Вентиляторы преодолевают сопротивление в воздуховодах длиной 15–30 м
- Меньшие диаметры воздуховодов: Положительное давление позволяет трубы меньшего размера
- Вентиляция из PVC: Конденсационные аппараты используют PVC или CPVC для низкотемпературных газов

Вентиляция с механическим побуждением стоит на 1850–4400 руб. больше, чем атмосферные аппараты, но позволяет установки, где естественная тяга не может функционировать.

### Раздельное сгорание (прямая вентиляция)

Раздельное сгорание использует наружный воздух для подачи горелки через специальный впускной трубопровод, исключая воздух сгорания из кондиционируемого пространства. Коаксиальное расположение воздуховода использует внутреннюю трубу выхлопа, окружённую кольцевым впуском, упрощая настенные проходки.

Тепловая эффективность: 90–95% (конденсационная работа — стандарт)

Преимущества:
- Отсутствие потребления помещения воздуха для сгорания
- Герметичная камера сгорания улучшает безопасность
- Сбалансированный впуск/выхлоп предотвращает обратный ток
- Подходит для герметичных зданий без воздуха подпитки

Раздельное сгорание представляет премиальный вариант, стоящий на 40–60% больше, чем атмосферные аппараты, при этом обеспечивая на 10–15% более высокую эффективность и улучшенную безопасность.

## Монтаж и установка

Вертикальные аппараты подвешиваются к конструктивным элементам с использованием нарезных стержней или цепных подвесок. Система крепления должна выдерживать рабочий вес плюс нагрузки обслуживания:

- Вес оборудования: 90–270 кг в зависимости от размера и конструкции
- Нормативная нагрузка: 23–45 кг для обслуживающего персонала, получающего доступ к подвешенным аппаратам
- Сейсмическое закрепление: Латеральное крепление по местным кодам (обычно требуется в сейсмических зонах)

Выбор высоты монтажа учитывает:

- **Просвет пола**: Минимум 2,1 м к выпускной решетке для безопасности пешеходов
- **Оптимальное отопление**: 4,6–7,6 м для большинства коммерческих применений
- **Координация конструкции**: Совмещение с расположением балок и надлежащая поддержка
- **Доступ обслуживания**: Достаточный просвет для замены фильтра, очистки змеевика, обслуживания горелки

Газовые аппараты требуют дополнительных расстояний от горючих материалов, указанных в руководствах производителя по установке, обычно 90–180 см в зависимости от мощности аппарата и конструкции.

## Стратегии управления

### Термостаты помещения

Простые двухпозиционные термостаты коммутируют горелки или открывают/закрывают клапаны змеевика на основе температуры помещения. Дифференциальные параметры (обычно 0,6–1,1°C) предотвращают быстрое коммутирование при создании приемлемых температурных вариаций для большинства применений.

### Модулирующее управление

Двухпозиционное управление клапанами горячей воды или пара изменяет выход путём модуляции положения клапана. Пропорционально-интегральные (PI) контроллеры поддерживают стабильные температуры помещения в пределах 0,3–0,6°C от уставки.

Газовые аппараты используют модулирующие горелки, варьирующиеся от 20–100% номинальной мощности. Коэффициент модуляции влияет на эффективность (лучшая эффективность при частичной нагрузке с более высоким коэффициентом модуляции) и комфорт (снижение коммутирования и колебаний температуры).

### Ограничение температуры выпускного воздуха

Высокотемпературные датчики предотвращают чрезмерные температуры выпуска, вызывающие дискомфорт или проблемы безопасности. Параметры обычно варьируются от 43–60°C в зависимости от высоты монтажа и применения.

Для аппаратов с выпуском на высоте 2,4 м (приложения с низким монтажом), ограничить выпуск до 43–49°C для предотвращения дискомфорта от контакта с тёплым воздухом. Аппараты, установленные на высоте 6+ м, переносят температуры выпуска 54–60°C, так как воздух смешивается и охлаждается перед контактом с людьми.

## Сравнение с горизонтальными аппаратами

| Характеристика | Вертикальные аппараты | Горизонтальные аппараты |
|---|---|---|
| Уровень шума | 50–65 dB(A) | 65–75 dB(A) |
| Схема покрытия | Круговая/радиальная | Направленная/вытянутая |
| Первоначальная стоимость | На 30–50% выше | Базовая |
| Статическое давление | 75–200 Па | 12–40 Па |
| Температурный перепад | 17–39°C типично | 28–56°C типично |
| Применения | Коммерческие/розничные | Индустриальные/складские |
| Высота монтажа | 4,6–9,1 м | 4,6–12,2 м |

Вертикальные аппараты стоят дороже, но обеспечивают превосходный комфорт и акустику для занятых коммерческих помещений. Горизонтальные аппараты остаются более экономичными для индустриальных применений, переносящих более высокие уровни шума и менее равномерное распределение температуры.

Вертикальные воздухонагреватели обеспечивают эффективный компромисс между базовыми горизонтальными аппаратами с винтовыми вентиляторами и полностью канальными системами принудительного воздуха. Комбинация производительности центробежного вентилятора, множественных вариантов топлива и коммерческой конструкции делает вертикальные аппараты подходящими для широкого диапазона отопительных применений.
