---
title: "Агрегаты вентиляции"
aliases: ["Агрегаты вентиляции"]
description: "Подробное описание конструкции агрегатов вентиляции, последовательности управления, перепускных заслонок и применения в вентиляции классных комнат с психрометрическим анализом."
date: "2026-01-04"
weight: 1
tags: ["агрегат вентиляции", "вентиляция классной комнаты", "перепускная заслонка", "цикл экономайзера", "управление наружным воздухом", "управление циклом II"]
categories: ["Системы отопления"]
---

Агрегаты вентиляции обслуживают периметральные помещения, требующие выделенной вентиляции наружным воздухом в сочетании с отоплением и опциональным охлаждением. Оборудование объединяет заслонку наружного воздуха, заслонку рециркуляции, теплообменник, опциональный охладитель, вентилятор и органы управления в едином заводском кабинете. Образовательные учреждения представляют основное применение, где индивидуальное управление каждым классом и нормативные показатели вентиляции определяют выбор оборудования.

## Физическая конфигурация

Агрегаты вентиляции устанавливаются под окнами на наружных стенах, используя короткие воздухозаборные каналы наружного воздуха. Горизонтальные конфигурации имеют высоту 61-122 см, ширину 122-305 см и глубину 61-91 см в зависимости от производительности. Вертикальные конфигурации располагают компоненты вертикально для сокращения площади пола в приложениях модернизации.

Кабинет содержит расслоенные компоненты в пути воздушного потока:

1. **Воздухозабор наружного воздуха** с моторизованной заслонкой и защитой от птиц
2. **Впуск возвратного воздуха** с моторизованной заслонкой
3. **Секция фильтра** (MERV 8-13, типично 5 см гофрированный)
4. **Перепускные заслонки** для модуляции производительности
5. **Теплообменник** (горячая вода, пар или электрический)
6. **Опциональный охладитель** (холодная вода или прямое расширение)
7. **Центробежный вентилятор** (загнутые вперед или назад лопасти)
8. **Выпускная решетка** с регулируемыми направляющими

Это расположение минимизирует смешивание наружного и возвратного воздуха перед теплообменниками, улучшая защиту от замерзания и точность управления по сравнению с центральными воздухообрабатывающими установками с длинными смешивающими камерами.

## Номинальные производительности

Производители определяют производительность агрегатов вентиляции по воздушному потоку (CFM), тепловой мощности (кВт) и опциональной холодильной мощности (кВт). Стандартные агрегаты для классных комнат имеют диапазон 400-1200 CFM (680-2040 м³/ч) с тепловой мощностью 6-23 кВт.

Тепловая мощность зависит от температуры входящего воздуха, температуры воды и воздушного потока:

$$Q_h = \dot{m}_{air} c_p (T_{out} - T_{in}) = \dot{m}_{water} c_p (T_{in,w} - T_{out,w})$$

Для агрегата 600 CFM (1020 м³/ч) с температурой входящей воды 82°C, температурой выходящей воды 71°C и температурой входящего воздуха 4°C при условиях проектирования наружного воздуха:

$$Q_h = 600 \times 1.08 \times (110 - 40) = 45,360 \text{ Btu/hr} = 13.3 \text{ кВт}$$

Расчет со стороны воды подтверждает:

$$\dot{m}_w = \frac{45,360}{500 \times (180-160)} = 4.5 \text{ GPM (0.284 л/с)}$$

Это предполагает стандартное приближение, что $c_p \times \rho = 500$ Btu/(hr·GPM·°F) для воды.

## Работа перепускных заслонок

Перепускные заслонки позволяют модулировать производительность без изменения воздушного потока. Заслонки направляют воздух либо через теплообменник (положение лицевой части), либо вокруг него (положение перепуска). Это поддерживает постоянную работу вентилятора и циркуляцию воздуха помещения при изменении теплоотдачи.

Коэффициент производительности равен доле воздуха, проходящего через теплообменник:

$$Q_{actual} = Q_{max} \times \frac{\text{CFM}_{face}}{\text{CFM}_{total}}$$

Полный перепуск (0% через теплообменник) обеспечивает циркуляцию вентиляционного воздуха без отопления. Полная лицевая часть (100% через теплообменник) обеспечивает максимальную производительность. Промежуточные положения модулируют выход между этими крайностями.

Управление перепускными заслонками обеспечивает превосходные характеристики по сравнению с циклическим управлением по нескольким причинам:

- Поддерживает акустический комфорт путем устранения шума циклического отключения вентилятора
- Предотвращает колебания температуры от включения-выключения
- Позволяет использовать экономайзер путем изменения наружного воздуха без колебаний производительности
- Защищает теплообменники от замерзания путем поддержания воздушного потока через теплообменники во всех режимах работы

Связь заслонок механически соединяет лицевую и перепускную заслонки, чтобы одна закрывалась при открытии другой. Пружинные исполнительные механизмы при отказе питания принимают положение перепуска, предотвращая замерзание теплообменника.

## Последовательности управления

Последовательности управления агрегатами вентиляции развиваются в режимы отопления, экономайзера и механического охлаждения в зависимости от температуры наружного воздуха и требований к помещению. Стандартная трехцикловая последовательность, определенная в руководствах образовательных учреждений:

### Цикл I: режим отопления

Работает, когда температура наружного воздуха падает ниже блокировки экономайзера (типично 13-18°C). Последовательность поддерживает температуру помещения при модулируемом отоплении при обеспечении минимального наружного воздуха для вентиляции.

**Положения заслонок:**
- Заслонка наружного воздуха: минимальное положение (типично 10-30% для соответствия нормам вентиляции)
- Заслонка рециркуляции: открыта пропорционально для поддержания общего воздушного потока
- Перепускная заслонка: модулируется на основе температуры помещения

**Логика управления:**
Термостат помещения позиционирует перепускную заслонку. Когда температура помещения падает ниже установки, заслонка движется к полному положению лицевой части, увеличивая производительность. По мере повышения температуры заслонка движется к перепуску, уменьшая тепловой выход.

### Цикл II: режим экономайзера

Включается, когда температура наружного воздуха повышается выше блокировки экономайзера и помещение требует охлаждения. Бесплатное охлаждение через повышенный процент наружного воздуха устраняет энергию механического охлаждения.

**Положения заслонок:**
- Заслонка наружного воздуха: модулируется от минимума до 100% в зависимости от требуемого охлаждения
- Заслонка рециркуляции: закрывается при открытии заслонки наружного воздуха
- Перепускная заслонка: полный перепуск (без отопления)

**Логика управления:**
По мере повышения температуры помещения выше установки заслонка наружного воздуха открывается для увеличения бесплатного охлаждения. Если температура продолжает повышаться при заслонке наружного воздуха на 100%, последовательность переходит на Цикл III.

### Цикл III: режим механического охлаждения

Активируется, когда наружный воздух не может удовлетворить нагрузку охлаждения. Охладитель обеспечивает дополнительную производительность сверх возможности экономайзера.

**Положения заслонок:**
- Заслонка наружного воздуха: минимальное положение для уменьшения нагрузки охлаждения
- Заслонка рециркуляции: максимально открыта (сбережения экономайзера исчерпаны при этой температуре наружного воздуха)
- Перепускная заслонка: полный перепуск
- Клапан охладителя: модулируется на основе температуры помещения

Некоторые последовательности поддерживают работу экономайзера при механическом охлаждении, если энтальпия наружного воздуха остается ниже энтальпии возвратного воздуха. Это требует датчиков энтальпии вместо простых датчиков температуры наружного воздуха.

## Психрометрический анализ

Процесс агрегата вентиляции появляется на психрометрической диаграмме как серия смешивания и подготовки воздуха. Для классной комнаты с:

- Наружный воздух: 2°C, 80% ОВ
- Возвратный воздух: 22°C, 40% ОВ
- Целевой подаваемый воздух: 35-40°C
- Минимальный наружный воздух: 15 CFM на человека × 25 человек = 375 CFM (640 м³/ч)
- Общий воздушный поток: 600 CFM (1020 м³/ч)
- Доля наружного воздуха: 375/600 = 62,5%

Температура смешанного воздуха перед теплообменником:

$$T_{mixed} = T_{oa} \times f_{oa} + T_{ra} \times (1 - f_{oa})$$
$$T_{mixed} = 2 \times 0.625 + 22 \times 0.375 = 9.4°C$$

Требуемый подъем температуры через теплообменник:

$$\Delta T = T_{supply} - T_{mixed} = 37.8 - 9.4 = 28.3°C$$

Требуемая тепловая мощность:

$$Q_h = 600 \times 1.08 \times 51.1 = 33,113 \text{ Btu/hr} (9.7 \text{ кВт})$$

Эта нагрузка варьируется в течение дня по мере изменения наружных условий и занятости. Прогрев в начале дня требует максимальной производительности с минимальным наружным воздухом (неоккупированный режим). Периоды занятости требуют полного вентиляционного воздуха при потенциально более низких температурах помещения.

## Управление минимальным наружным воздухом

Современные агрегаты вентиляции включают вентиляцию по требованию, используя датчики занятости или мониторы CO₂. Логика управления регулирует положение заслонки минимального наружного воздуха в зависимости от фактической занятости, а не поддерживает постоянно расчетные показатели вентиляции.

Неоккупированный режим снижает наружный воздух до 0-10% для минимизации энергии отопления при предотвращении застоя воздуха. Оккупированный режим обеспечивает расчетные показатели вентиляции (15-20 CFM на человека для классных комнат согласно ASHRAE 62.1). Управление на основе CO₂ модулирует между этими крайностями, ориентируясь на концентрацию CO₂ 1000-1200 ppm.

Заслонка наружного воздуха требует ограничения минимального положения для предотвращения закрытия при работе экономайзера. 10% минимум предотвращает зависание заслонки и поддерживает некоторый наружный воздух для напорности даже при отсутствии требований вентиляции.

## Горизонтальные и вертикальные агрегаты

**Горизонтальные агрегаты** располагают компоненты бок о бок вдоль наружной стены. Преимущества включают более легкий доступ для обслуживания, более низкие скорости выброса и более равномерное распределение воздуха. Низкий профиль подходит для нового строительства, где высота от пола до потолка позволяет разместить оборудование без блокирования окон.

**Вертикальные агрегаты** располагают компоненты вертикально для сокращения требуемой длины стены. Эта конфигурация подходит для проектов модернизации в старых зданиях с ограниченным пространством стен или архитектурными ограничениями. Вертикальные агрегаты выбрасывают воздух вверх или горизонтально в зависимости от размещения вентилятора, требуя тщательного выбора для избежания сквозняков или замыкания коротко.

Обе конфигурации обеспечивают эквивалентную производительность при надлежащем выборе. Выбор зависит от доступного монтажного пространства, архитектурной интеграции и требований доступа для обслуживания.

## Акустические соображения

Применение в классных комнатах требует низких уровней шума для разборчивости речи. Агрегаты вентиляции создают шум от работы вентилятора, движения заслонок и турбулентности воздушного потока. Стратегии проектирования включают:

- **Выбор вентилятора**: центробежные вентиляторы с загнутыми вперед лопастями работают при более низких окружных скоростях, чем пропеллерные, снижая шум на 5-10 дБ
- **Скорость выброса**: поддерживайте скорости ниже 2,5 м/с на решетках для минимизации шума турбулентности
- **Уплотнение заслонок**: используйте низко-утечные заслонки с краевыми уплотнениями для предотвращения свиста от байпаса воздуха
- **Виброизоляция**: внутренние подушки виброизоляции предотвращают передачу колебаний кабинета на стены
- **Звукопоглощающая облицовка**: акустическая облицовка на выпускных камерах поглощает шум вентилятора перед входом в помещение

Надлежащим образом спроектированные агрегаты работают на уровне 35-45 дB(A) при номинальном воздушном потоке, подходящем для классных сред, требующих уровней звука NC-30 до NC-35.

Агрегаты вентиляции обеспечивают эффективное решение для периметральных помещений, требующих индивидуального управления, выделенной вентиляции и простой установки. Интеграция функций отопления, охлаждения и вентиляции с сложными последовательностями управления обеспечивает энергоэффективную работу в различных климатических условиях при поддержании качества воздуха в помещении и теплового комфорта.
