---
title: "Контроль влажности ограждающих конструкций здания"
aliases: ["Контроль влажности ограждающих конструкций здания"]
description: "Физика переноса влаги в ограждающих конструкциях: диффузия пара, воздухопроницаемость, капиллярный транспорт, анализ конденсации, климатоспецифичные конструкции и критерии роста плесени по ASHRAE 160, ISO 13788, СП 50.13330."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - контроль влажности ограждающих конструкций
  - диффузия водяного пара
  - воздушный барьер
  - замедлитель пара
  - конденсация в конструкции
  - гигротермический анализ
  - ASHRAE 160
  - СП 50.13330
categories:
  - Ограждающие конструкции
tags:
  - влажность
  - диффузия пара
  - воздухопроницаемость
  - конденсация
  - плесень
weight: 1
---

# Контроль влажности ограждающих конструкций здания

Влажность в ограждающих конструкциях — ведущая причина преждевременного разрушения строительных материалов, снижения теплозащитных характеристик и возникновения условий для роста плесени. Грамотное проектирование требует интегрированного понимания четырёх физических механизмов переноса влаги и двух ключевых климатических сценариев, задающих направление доминирующего паропотока.

## Механизмы переноса влаги

### Диффузия водяного пара

Диффузия (vapor diffusion) — молекулярный перенос пара через материал, обусловленный градиентом парциального давления водяного пара. Описывается законом Фика:

{{< formula display="true" >}}
j_v = -\delta_p \cdot \frac{\Delta p_v}{d}
{{< /formula >}}

где:
- $j_v$ — плотность потока пара, кг/(м²·с)
- $\delta_p$ — паропроницаемость материала, кг/(м·с·Па)
- $\Delta p_v$ — разность парциального давления пара на гранях слоя, Па
- $d$ — толщина слоя, м

Диффузия — наиболее предсказуемый, но наименее интенсивный механизм: через типичную стену переносится 1–10 г/(м²·сут). Паропроницаемость в системе СИ пересчитывается в пермы (1 перм = 57,4 нг/(м²·с·Па)).

### Перенос пара воздушными утечками

Массовый перенос влаги вместе с потоком воздуха через неплотности оболочки — доминирующий механизм в большинстве реальных конструкций. Количество влаги, переносимой утечками воздуха (infiltration/exfiltration), в 100–1000 раз превышает диффузионный поток. При скорости утечки воздуха $Q$ и разности абсолютных влагосодержаний $\Delta W$:

{{< formula display="true" >}}
\dot{m}_v = \rho_a \cdot Q \cdot \Delta W
{{< /formula >}}

где $\rho_a \approx 1{,}2$ кг/м³ — плотность воздуха. Непрерывность воздушного барьера (air barrier) является первостепенной мерой влагозащиты.

### Капиллярный транспорт жидкой воды

В пористых материалах (бетон, кирпич, дерево) жидкая вода перемещается под действием капиллярного давления против гравитации. Поток жидкой воды описывается через капиллярную проводимость $K(w)$, зависящую от влагосодержания $w$. Материалы с высоким капиллярным всасыванием требуют капиллярных разрывов (capillary breaks) и дренажных плоскостей.

### Гравитационный дренаж

Атмосферные осадки и вода, конденсирующаяся на поверхностях, стекают вниз. Управление уклонами, дренажными плоскостями и нахлёстами направляет воду к дренажным отверстиям, не допуская накопления в конструкции.

## Климатоспецифичные стратегии проектирования

Выбор положения замедлителя пара (vapor retarder) и направления высыхания определяется климатом.

{{< table title="Сравнение климатических стратегий контроля влажности" >}}
| Параметр | Холодный климат (зоны 6–8) | Жаркий влажный климат (зоны 1–2) | Смешанный климат (зоны 3–5) |
|---|---|---|---|
| Доминирующий паропоток | Изнутри наружу (зима) | Снаружи внутрь (лето) | Двунаправленный |
| Положение замедлителя пара | Тёплая сторона (изнутри) | Тёплая сторона (снаружи) | Класс III или переменный |
| Направление высыхания | Наружу (лето) | Внутрь (AC-сезон) | В обе стороны |
| Критический риск | Конденсация в полости изоляции зимой | Конденсация на холодных внутренних поверхностях | Межсезонное накопление |
| Примеры городов | Москва, Санкт-Петербург, Новосибирск | Сочи, Краснодар | Казань, Самара |
{{< /table >}}

### Холодный климат

В Москве зимой температура наружного воздуха опускается до –25 °C при относительной влажности 85 %. Внутри поддерживается 20 °C / 50 % ОВ. Парциальное давление пара внутри (~1170 Па) многократно превышает наружное (~115 Па). Пар диффундирует изнутри наружу; критическая зона конденсации — холодная наружная часть утеплителя. Замедлитель пара класса I–II устанавливается с тёплой стороны утеплителя.

### Жаркий влажный климат

В Сочи в июле температура наружного воздуха 28 °C / 75 % ОВ при давлении пара ~2800 Па. Внутри при работе кондиционера 24 °C / 50 % ОВ (~1490 Па). Пар движется снаружи внутрь. Поверхности, охлаждённые системой кондиционирования (air conditioning), могут оказаться ниже точки росы, если наружный пар беспрепятственно проникает в конструкцию. Парозащитный слой располагается снаружи; конструкция должна высыхать внутрь.

## Анализ конденсации: метод Глазера

Метод Глазера (Glaser method, ISO 13788) — стационарный анализ, сравнивающий профиль парциального давления пара $p_v(x)$ через слои конструкции с профилем давления насыщения $p_{sat}(T(x))$.

**Алгоритм:**

1. Рассчитать температурный профиль $T(x)$ через конструкцию по термическим сопротивлениям слоёв.
2. Определить $p_{sat}(T)$ в каждом узле (уравнение Магнуса или таблицы).
3. Провести линейный профиль $p_v(x)$ через слои с учётом паропроницаемостей ($s_d$-значений).
4. Там, где $p_v(x) > p_{sat}(x)$, — зона потенциальной конденсации.

**Пример расчёта (г. Москва, январь):**

Стена: гипсокартон 12,5 мм → утеплитель минеральная вата 150 мм → OSB 12 мм → вентилируемый фасад.

Граничные условия: $T_i = 20$ °C, $\varphi_i = 50\%$; $T_e = -23$ °C, $\varphi_e = 85\%$.

{{< formula display="true" >}}
p_{sat}(T) = 610{,}5 \cdot \exp\!\left(\frac{17{,}269 \cdot T}{237{,}3 + T}\right), \quad \text{Па}
{{< /formula >}}

При $T_i = 20$ °C: $p_{sat} = 2338$ Па; $p_{vi} = 2338 \times 0{,}50 = 1169$ Па.

При $T_e = -23$ °C: $p_{sat} = 72$ Па; $p_{ve} = 72 \times 0{,}85 = 61$ Па.

Перепад давления пара: $\Delta p_v = 1169 - 61 = 1108$ Па.

Профиль $p_v(x)$ строится пропорционально $s_d$-значениям слоёв. Гипсокартон ($s_d \approx 0{,}1$ м) даёт малый барьер; минеральная вата ($s_d \approx 0{,}15$ м) — тоже; плита OSB ($s_d \approx 3$ м) — значительный. Давление насыщения падает с 2338 Па до ~13 Па на наружной грани OSB при температуре около –20 °C. Без замедлителя пара на тёплой стороне давление пара превысит $p_{sat}$ внутри утеплителя → конденсация. Добавление плёнки класса I ($s_d = 50$ м) непосредственно за гипсокартоном сдвигает весь перепад давления пара на эту плёнку, устраняя конденсацию в полости утеплителя.

## Классификация замедлителей пара

По ASHRAE Fundamentals и ГОСТ 25898 (с адаптацией к отечественной практике):

{{< table title="Классификация замедлителей пара" >}}
| Класс | Проницаемость (SI) | Проницаемость (перм) | Типичные материалы |
|---|---|---|---|
| I (паронепроницаемый) | < 17 нг/(м²·с·Па) | < 0,1 | Полиэтиленовая плёнка ≥ 0,15 мм, алюминиевая фольга |
| II (паросдерживающий) | 17–57 нг/(м²·с·Па) | 0,1–1,0 | Крафт-бумага с ламинатом, фанера 12 мм, ДСП |
| III (полупроницаемый) | 57–570 нг/(м²·с·Па) | 1,0–10 | Латексная краска 2 слоя, рубероид, ветрозащитные плёнки |
| Проницаемый | > 570 нг/(м²·с·Па) | > 10 | Гипсокартон без покрытия, минеральная вата, стекловолокно |
{{< /table >}}

Мембраны переменной проницаемости (variable-permeance membrane, «интеллектуальные плёнки», Classe IV по EN 13984) при высокой относительной влажности становятся более проницаемыми, позволяя конструкции высыхать в обоих направлениях в зависимости от сезона.

## Потенциал высыхания конструкции

Конструкция должна высыхать быстрее, чем накапливает влагу. Суммарное паросопротивление конструкции:

{{< formula display="true" >}}
Z_{total} = \sum_{i=1}^{n} \frac{d_i}{\delta_{p,i}} = \sum_{i=1}^{n} \frac{s_{d,i}}{\delta_{p,ref}}
{{< /formula >}}

где $s_{d,i} = \mu_i \cdot d_i$ — эквивалентная воздушная толщина слоя (м), $\mu_i$ — коэффициент сопротивления диффузии пара.

**Факторы, ускоряющие высыхание:**

- Высокопроницаемые слои на одной или обеих гранях конструкции.
- Вентилируемый фасад (rain screen) — конвективный унос пара из вентилируемой полости.
- Высокая температура — скорость высыхания растёт экспоненциально.
- Крутой градиент давления пара (осушение внутреннего воздуха зимой или вентиляция снаружи летом).

## Критерии роста плесени (ASHRAE 160)

Прорастание плесени требует одновременного выполнения четырёх условий:

1. Органический субстрат (древесина, бумага облицовки гипсокартона, пыль на поверхности).
2. Температура 4–38 °C (оптимум 25–30 °C).
3. Относительная влажность на поверхности материала $\varphi_{surface} > 80\%$ для пористых субстратов.
4. Выдержка в критических условиях не менее 24–48 ч.

**Критерий отказа по ASHRAE 160-2016:** скользящее среднее за 30 суток поверхностной ОВ > 80 % при температуре > 5 °C. СП 50.13330.2020 ограничивает температуру внутренней поверхности ограждения условием $T_{surface} > T_{dp}$ (точки росы внутреннего воздуха).

## Гигротермическое моделирование

Для конструкций с переменными граничными условиями, тепловыми мостами, ветровым дождём или нелинейными материалами метод Глазера недостаточен. Динамическое гигротермическое моделирование (программы WUFI, Delphin, MOISTURE-EXPERT) решает систему связанных уравнений переноса тепла и влаги:

{{< formula display="true" >}}
\frac{\partial H}{\partial t} = \nabla(\lambda_{eff} \nabla T) + h_v \nabla(\delta_p \nabla p_v)
{{< /formula >}}

{{< formula display="true" >}}
\frac{\partial w}{\partial t} = \nabla\!\left(\delta_p \nabla p_v + D_w \nabla w\right)
{{< /formula >}}

где $H$ — энтальпия, $\lambda_{eff}$ — эффективная теплопроводность, $h_v$ — теплота испарения, $D_w$ — капиллярная проводимость влаги. Граничные условия — почасовые климатические данные (ISO 15026, EN 15026).

## Интегрированная система контрольных слоёв

Согласно концепции BS/РСН «четырёх контрольных слоёв»:

{{< diagram title="Четыре контрольных слоя ограждающей конструкции" >}}
graph LR
    A[Контроль воды<br/>дренажные плоскости,<br/>гидроизоляция, уклоны] --> B[Контроль воздуха<br/>непрерывный воздушный<br/>барьер]
    B --> C[Контроль пара<br/>замедлитель пара<br/>климатоспецифично]
    C --> D[Контроль тепла<br/>непрерывная теплоизоляция,<br/>ликвидация мостов холода]
{{< /diagram >}}

Слои могут быть совмещены в одном материале (например, самоклеящаяся пароизоляционная мембрана, выполняющая функции трёх слоёв). Главное требование — непрерывность каждого слоя без разрывов в узлах примыканий.

## Нормативная база

{{< table title="Ключевые стандарты в области контроля влажности ограждений" >}}
| Стандарт | Область применения |
|---|---|
| ASHRAE Handbook of Fundamentals, гл. 25–27 | Тепло-, воздухо- и влагозащита ограждений |
| ASHRAE Standard 160-2016 | Критерии анализа влагозащиты при проектировании |
| ISO 13788:2012 | Гигротермические характеристики: метод Глазера, риск поверхностной конденсации |
| ISO 15026-2:2012 / EN 15026 | Динамическое гигротермическое моделирование, входные данные |
| СП 50.13330.2020 | Тепловая защита зданий, ограничение поверхностной конденсации |
| СП 23-101-2004 | Проектирование тепловой защиты зданий, расчёт паропроницаемости |
| ГОСТ 25898-2012 | Материалы и изделия строительные, метод определения паропроницаемости |
{{< /table >}}
