---
title: "Проектирование влагозащиты строительных конструкций"
aliases: ["Проектирование влагозащиты строительных конструкций"]
description: "Гигротермический анализ, механизмы переноса влаги, выбор и размещение замедлителей пара, стратегии борьбы с конденсацией и проектирование долговечных конструкций по ASHRAE 160, ISO 13788, СП 50.13330."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - проектирование влагозащиты конструкций
  - гигротермический анализ
  - замедлитель пара
  - конденсация в конструкции
  - потенциал высыхания
  - WUFI
  - ISO 13788
  - СП 50.13330
categories:
  - Ограждающие конструкции
tags:
  - влагозащита
  - диффузия пара
  - конденсация
  - тепловые мосты
  - вентилируемый фасад
weight: 3
---

# Проектирование влагозащиты строительных конструкций

Долговечность ограждающих конструкций определяется балансом между поступлением и удалением влаги. Конструкция, которая накапливает влагу быстрее, чем высыхает, неизбежно деградирует — разрушается утеплитель, гниёт дерево, корродируют металлы, развивается плесень. Гигротермическое проектирование (hygrothermal design) обеспечивает этот баланс через координированный выбор материалов, последовательности слоёв и деталей примыканий.

## Переносящие влагу механизмы в конструкциях

### Диффузия водяного пара

Пар диффундирует через материал по закону Фика, движимый градиентом парциального давления:

{{< formula display="true" >}}
g = -\delta_p \cdot \frac{\partial p_v}{\partial x}, \quad \text{кг/(м²·с)}
{{< /formula >}}

Суммарное паросопротивление многослойной конструкции:

{{< formula display="true" >}}
Z_{total} = \sum_{i=1}^{n} \frac{d_i}{\delta_{p,i}}, \quad \text{м²·с·Па/кг}
{{< /formula >}}

Эквивалентная воздушная толщина $s_d = \mu \cdot d$ (м) позволяет сравнивать барьерную способность разных материалов. Чем выше $s_d$, тем сильнее слой тормозит диффузию.

### Перенос влаги с воздушными утечками

Воздушные утечки (air infiltration/exfiltration) — доминирующий механизм переноса влаги в реальных зданиях. Масса влаги, переносимой воздушным потоком $Q$ (м³/с) при разности влагосодержания $\Delta W$ (кг/кг):

{{< formula display="true" >}}
\dot{m}_v = \rho_a \cdot Q \cdot \Delta W, \quad \text{кг/с}
{{< /formula >}}

Отверстие площадью 1 см² при перепаде давления 4 Па обеспечивает поток воздуха около 0,03 л/с и переносит за отопительный сезон (5000 ч) примерно 150–300 г влаги — количество, эквивалентное диффузии через 30–50 м² гипсокартонной перегородки. Непрерывный воздушный барьер (air barrier) — приоритетная мера влагозащиты.

### Капиллярный транспорт

В пористых материалах (бетон, кирпич, дерево) жидкая вода перемещается капиллярными силами. Глубина проникновения за время $t$ по уравнению Уошборна:

{{< formula display="true" >}}
L = \sqrt{\frac{r \cdot \sigma \cdot \cos\theta}{2\eta} \cdot t}
{{< /formula >}}

где $r$ — радиус пор (м), $\sigma$ — поверхностное натяжение (Н/м), $\theta$ — краевой угол смачивания, $\eta$ — динамическая вязкость (Па·с). Кирпичная кладка без капиллярного разрыва поднимает воду на 0,3–1,5 м выше уровня грунта. Капиллярные разрывы (capillary breaks) — обязательный элемент конструкции фундамента.

### Гравитационный дренаж

Атмосферные осадки, вода, попавшая за облицовку, и конденсат стекают вниз. Дренажные плоскости (drainage planes), дренажные отверстия и правильные уклоны обеспечивают быстрое отведение воды наружу без застоя в конструкции.

## Размещение замедлителей пара

### Принцип теплой стороны

Замедлитель пара размещается на теплой стороне утеплителя в направлении доминирующего паропотока. Это предотвращает попадание пара в холодную зону конструкции, где возможна конденсация.

{{< table title="Размещение замедлителя пара по климатическим зонам" >}}
| Климатическая зона | Доминирующий паропоток | Положение замедлителя | Рекомендуемый класс |
|---|---|---|---|
| Холодный (6–8, Москва, Новосибирск) | Изнутри наружу (зима) | Изнутри (за отделкой) | I или II |
| Холодно-умеренный (5, Казань) | Преимущественно изнутри наружу | Изнутри | II |
| Смешанный (4, Самара) | Двунаправленный | Изнутри, переменная проницаемость | III или переменный |
| Жаркий влажный (1–2, Сочи, Краснодар) | Снаружи внутрь (лето) | Снаружи | I или II |
{{< /table >}}

### Требование к доле внешнего теплового сопротивления

В конструкциях с замедлителем пара внутри (холодный климат) для предотвращения конденсации на наружной грани утеплителя необходимо обеспечить достаточное тепловое сопротивление снаружи от чувствительных материалов:

{{< formula display="true" >}}
\frac{R_{ext}}{R_{total}} \geq \frac{T_i - T_{dp}}{T_i - T_e}
{{< /formula >}}

**Пример (Санкт-Петербург, январь):** $T_i = 21$ °C, $\varphi_i = 50\%$ → $T_{dp} = 10{,}2$ °C; $T_e = -20$ °C.

{{< formula display="true" >}}
\frac{R_{ext}}{R_{total}} \geq \frac{21 - 10{,}2}{21 - (-20)} = \frac{10{,}8}{41} \approx 0{,}26
{{< /formula >}}

Минимум 26 % общего теплового сопротивления конструкции должно располагаться снаружи от замедлителя пара. На практике для OSB-обшивки ($s_d = 2{,}5$ м) в качестве замедлителя используют конструкцию с не менее чем 50–70 % утеплителя снаружи OSB (жёсткая внешняя теплоизоляция).

### Переменная проницаемость

Мембраны переменной проницаемости (variable-permeance membrane, «умные» пароизоляционные плёнки) в соответствии с EN 13984 меняют $s_d$ в зависимости от влажности окружающей среды:

- При $\varphi < 50\%$: $s_d \approx 2{,}5$ м (зима, ограничивает диффузию изнутри наружу).
- При $\varphi > 70\%$: $s_d \approx 0{,}25$ м (весна/лето, пропускает пар, давая конструкции высохнуть).

Это позволяет применять одну и ту же мембрану в смешанных климатах без риска накопления влаги.

## Методы гигротермического анализа

### Метод Глазера (ISO 13788)

Стационарный расчёт по месячным средним данным. Алгоритм:

1. Рассчитать температуру на каждой границе слоёв через тепловые сопротивления.
2. Определить $p_{sat}(T_j)$ в каждом узле.
3. Провести линейный профиль $p_v(x)$ через паросопротивления слоёв.
4. Сравнить $p_v(x)$ и $p_{sat}(x)$: там, где $p_v > p_{sat}$, — потенциальная конденсация.
5. Суммировать конденсацию за зимние месяцы и высыхание за летние; требование: $\sum m_{dry} \geq \sum m_{cond}$.

**Ограничения метода Глазера:** не учитывает перенос жидкой воды, гистерезис сорбции, солнечный нагрев поверхности и переходные процессы.

### Динамическое гигротермическое моделирование

Программы WUFI Pro, Delphin, MOISTURE-EXPERT решают систему связанных нестационарных уравнений переноса тепла и влаги с почасовыми климатическими данными (EN 15026, ISO 15026-2):

{{< formula display="true" >}}
\frac{\partial H}{\partial t} = \nabla(\lambda_{eff} \nabla T) + h_v \nabla(\delta_p \nabla p_v)
{{< /formula >}}

{{< formula display="true" >}}
\frac{\partial w}{\partial \varphi} \cdot \frac{\partial \varphi}{\partial t} = \nabla(D_\varphi \nabla \varphi + \delta_p \nabla p_v)
{{< /formula >}}

Динамическое моделирование обязательно при:
- Наличии тепловых мостов, не поддающихся ручному расчёту.
- Ветровом дожде (driving rain) на паропроницаемые фасады.
- Материалах с выраженной нелинейной изотермой сорбции (ячеистый бетон, дерево).
- Реновации с изменением влагозащитной схемы.

### Worked example: конструкция стены для Москвы

Стена (снаружи → внутрь): вентилируемый фасад → минплита 50 мм ($\lambda = 0{,}036$ Вт/(м·К), $\mu = 1$) → OSB 12 мм ($\mu = 130$) → минплита 100 мм ($\lambda = 0{,}036$, $\mu = 1$) → пароизоляционная плёнка ($s_d = 50$ м) → гипсокартон 12,5 мм.

Параметры расчёта (СП 23-101): $T_i = 20$ °C, $\varphi_i = 55\%$ ($p_{vi} = 1283$ Па); $T_e = -26$ °C (расчётная для Москвы), $\varphi_e = 82\%$ ($p_{ve} = 62$ Па).

{{< table title="Профиль температуры и давления пара в конструкции стены (Москва, январь)" >}}
| Положение | T, °C | p_sat, Па | p_v, Па | Конденсация |
|---|---|---|---|---|
| Внутренний воздух | 20,0 | 2338 | 1283 | нет |
| Внутр. поверхность ГКЛ | 19,3 | 2240 | 1281 | нет |
| Наружная грань плёнки | 19,2 | 2228 | 13 | нет |
| Наружная грань минплиты | –3,2 | 475 | 12 | нет |
| Наружная грань OSB | –18,6 | 96 | 12 | нет |
| Наружная грань наружн. минплиты | –24,8 | 63 | 62 | пограничн. |
{{< /table >}}

Плёнка с $s_d = 50$ м берёт на себя ~98 % суммарного паросопротивления конструкции (50 м против ~0,8 м у остальных слоёв). Давление пара снаружи плёнки снижается до 12–13 Па — значительно ниже $p_{sat}$ в любой точке конструкции. Конденсация отсутствует.

## Потенциал высыхания конструкции

Конструкция безопасна, если может высыхать хотя бы с одной стороны. Для оценки используют соотношение паросопротивлений:

{{< formula display="true" >}}
DR = \frac{Z_{interior}}{Z_{exterior}}
{{< /formula >}}

- $DR \ll 1$: основное высыхание наружу (типично для холодного климата с замедлителем пара изнутри).
- $DR \gg 1$: основное высыхание внутрь (типично для жаркого влажного климата с барьером снаружи).
- $DR \approx 1$: двустороннее высыхание (смешанный климат, переменные мембраны).

**Опасная зона:** конструкции с умеренным паросопротивлением с обеих сторон (например, OSB + виниловый сайдинг в смешанном климате) при $DR \approx 1{,}5–5$ — оба пути высыхания существенно заблокированы. Требуется динамическое моделирование.

## Тепловые мосты и риск конденсации

Тепловые мосты (thermal bridges) — металлические стойки, анкеры, перекрытия — создают холодные пятна, на которых концентрируется конденсация. Линейный коэффициент теплопотерь $\Psi$ (Вт/(м·К)) по ISO 10211 учитывается в энергетическом расчёте и в оценке минимальной температуры поверхности $T_{s,min}$ для проверки на плесень:

{{< formula display="true" >}}
f_{Rsi} = \frac{T_{s,min} - T_e}{T_i - T_e} \geq f_{Rsi,min}
{{< /formula >}}

По СП 50.13330 и EN ISO 13788: $f_{Rsi,min}$ определяется из условия, что $T_{s,min}$ превышает точку росы внутреннего воздуха с запасом не менее 0,5 °C (для жилых помещений $\varphi_i = 55\%$, $T_i = 20$ °C: $T_{dp} = 10{,}7$ °C → $T_{s,min} \geq 11{,}2$ °C).

## Проектирование вентилируемого фасада

Вентилируемый фасад (rain screen) с дренажной полостью обеспечивает:

1. Выравнивание давления воздуха в полости с наружным — исключение движущей силы для проникновения дождя.
2. Конвективное удаление влаги из полости — ускорение высыхания основной стены.
3. Дополнительный тепловой буфер.

{{< table title="Конструктивные требования к вентилируемой полости" >}}
| Параметр | Минимум | Рекомендуемое | Основание |
|---|---|---|---|
| Ширина воздушной полости | 10 мм | 20–40 мм | СП 23-101, п. 9.5 |
| Площадь вентиляционных отверстий (внизу + вверху) | 0,1 % от площади фасада | 0,2 % | СП 23-101 |
| Высота непрерывного сегмента полости | — | ≤ 6 м (разрыв горизонтальным дефлектором) | Противопожарные нормы |
| Воздухопроницаемость основной стены за полостью | < 0,1 м³/(ч·м²·Па⁰·⁶⁷) | воздухонепроницаемая | ASHRAE 90.1 |
{{< /table >}}

## Совместимость и последовательность материалов

В климатах с преобладанием отопления паропроницаемость слоёв должна возрастать от внутреннего к наружному (концепция «открытой снаружи» конструкции):

{{< formula display="true" >}}
\mu_1 > \mu_2 > \mu_3 > \ldots > \mu_n \quad (\text{от внутреннего к наружному})
{{< /formula >}}

Это обеспечивает, что любой пар, проникший через замедлитель, далее встречает всё меньшее сопротивление и легко выходит наружу, не конденсируясь.

**Недопустимые сочетания:**
- Паронепроницаемый барьер (виниловые обои, фольгированный утеплитель) снаружи от вентилируемого фасада в холодном климате — конструкция не сможет высохнуть.
- Два замедлителя класса I с обеих сторон конструкции — «двойной полиэтиленовый пакет»: любая случайно попавшая влага не имеет пути выхода.

## Нормативная база

- **ASHRAE Standard 160-2016** — критерии анализа влагозащиты при проектировании.
- **ISO 13788:2012** — гигротермические характеристики строительных элементов: метод Глазера, риск поверхностной конденсации.
- **ISO 15026-2:2012 / EN 15026:2007** — динамическое гигротермическое моделирование.
- **СП 50.13330.2020** — тепловая защита зданий; требования к температурному фактору на внутренней поверхности.
- **СП 23-101-2004** — проектирование тепловой защиты зданий; расчёт паропроницаемости ограждающих конструкций.
- **ГОСТ 25898-2012** — материалы и изделия строительные; методы определения паропроницаемости и сопротивления паропроницанию.
- **ASHRAE Handbook of Fundamentals, гл. 25–26** — свойства строительных материалов, принципы тепло- воздухо- и влагозащиты.
