---
title: "Ограждающие конструкции холодного климата"
aliases: ["Ограждающие конструкции холодного климата"]
description: "Проектирование влагозащиты ограждающих конструкций для холодного климата: размещение замедлителя пара с тёплой стороны, потенциал высыхания наружу, требования к доле внешней теплоизоляции, контроль конденсации по ASHRAE 160, ISO 13788, СП 50.13330."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - ограждающие конструкции холодного климата
  - замедлитель пара
  - высыхание наружу
  - конденсация в конструкции
  - внешняя теплоизоляция
  - вентилируемый фасад
  - ASHRAE 160
  - СП 50.13330
categories:
  - Ограждающие конструкции
tags:
  - холодный климат
  - замедлитель пара
  - конденсация
  - высыхание
  - теплоизоляция
weight: 1
---

# Ограждающие конструкции холодного климата

Холодный климат — климатические зоны с доминирующим отопительным периодом, в России это Москва, Санкт-Петербург, Казань, Новосибирск, Екатеринбург, Красноярск. В зимний период устойчивый паропоток направлен изнутри наружу: тёплый влажный внутренний воздух стремится к холодным наружным поверхностям. Главная задача проектировщика — не допустить конденсации пара в толще конструкции при одновременном сохранении способности конструкции высыхать в межсезонье.

## Характеристики климата

{{< table title="Климатические параметры для расчёта влагозащиты (холодный климат России)" >}}
| Город | ГСОП, °С·сут | T расч. зима, °С | φ расч. зима, % | p_v зима, Па |
|---|---|---|---|---|
| Москва | 4943 | –26 | 82 | 62 |
| Санкт-Петербург | 4682 | –20 | 84 | 83 |
| Казань | 5510 | –29 | 78 | 55 |
| Новосибирск | 6389 | –37 | 74 | 27 |
| Екатеринбург | 5998 | –34 | 80 | 37 |
{{< /table >}}

Для сравнения: внутри жилого дома при $T_i = 20$ °C, $\varphi_i = 50\%$ давление пара $p_{vi} \approx 1169$ Па. Перепад $\Delta p_v$ между внутренним и наружным воздухом достигает 1000–1140 Па — мощная движущая сила диффузии изнутри наружу.

## Фундаментальный принцип

**Замедлитель пара располагается с тёплой (внутренней) стороны утеплителя.**

Это ограничивает поступление пара в холодную зону конструкции, где возможна конденсация, и позволяет конструкции высыхать наружу летом, когда паропоток меняет направление.

## Требования к доле внешней теплоизоляции

Если в конструкции используется OSB-обшивка или деревянный каркас в качестве несущих элементов, критична температура на их наружной грани. Условие отсутствия конденсации:

{{< formula display="true" >}}
\frac{R_{ext}}{R_{total}} \geq \frac{T_i - T_{dp,i}}{T_i - T_e}
{{< /formula >}}

где $R_{ext}$ — тепловое сопротивление слоёв снаружи от чувствительного материала, $T_{dp,i}$ — точка росы внутреннего воздуха.

{{< table title="Минимальная доля внешней теплоизоляции для предотвращения конденсации на OSB" >}}
| Город | T_e расч., °С | T_dp (20 °C / 50 %), °С | Требуемая доля R_ext / R_total |
|---|---|---|---|
| Москва | –26 | 9,3 | (20–9,3)/(20+26) = 0,23 |
| Санкт-Петербург | –20 | 9,3 | (20–9,3)/(20+20) = 0,27 |
| Новосибирск | –37 | 9,3 | (20–9,3)/(20+37) = 0,19 |
{{< /table >}}

На практике принимают запас ~1,5–2,0, т. е. $R_{ext}/R_{total} \geq 0{,}35–0{,}50$ для Москвы и Санкт-Петербурга.

## Конфигурации стен

### Конфигурация 1: Каркасная стена с внутренней пароизоляцией

**(изнутри наружу):** гипсокартон 12,5 мм → пароизоляционная плёнка класса I ($s_d = 50$ м) → стойки 150 мм + минеральная вата 150 мм ($\lambda = 0{,}036$ Вт/(м·К)) → OSB 12 мм ($\mu = 130$, $s_d = 1{,}6$ м) → ветрозащитная мембрана ($s_d = 0{,}15$ м) → вентилируемый фасад.

**Суммарное тепловое сопротивление:** $R \approx 4{,}4$ м²·К/Вт.

**Паросопротивление внутри от плёнки / снаружи от плёнки:** $Z_{in} / Z_{out} \approx 50 / 1{,}75 \approx 29$ — конструкция открыта снаружи, закрыта изнутри. Конденсация в полости минваты исключена.

**Критические детали:** плёнка герметизируется к нижней и верхней обвязке акустическим герметиком; стыки плёнки — нахлёст 150 мм + специализированная лента; электрические коробки — в зоне технического зазора или герметизируются через грибовидные манжеты.

### Конфигурация 2: Каркасная стена с непрерывной наружной теплоизоляцией

**(изнутри наружу):** гипсокартон 12,5 мм → латексная краска (класс III, $s_d \approx 0{,}05$ м) → стойки 150 мм + минвата 150 мм → OSB 12 мм (замедлитель класса II, $s_d = 1{,}6$ м) → ЭППС/ПИР 80 мм ($s_d \approx 6$ м для ЭППС $\mu = 80$) → ветрозащитная мембрана → вентфасад.

**Тепловое сопротивление:** $R \approx 4{,}2 + 2{,}5 = 6{,}7$ м²·К/Вт (без стоек).

**Анализ температуры на грани OSB** (Москва, январь, $T_i = 20$ °C, $T_e = -26$ °C):

{{< formula display="true" >}}
T_{OSB} = T_i - (T_i - T_e) \cdot \frac{R_{in}}{R_{total}}
{{< /formula >}}

$R_{in} \approx 0{,}12 + 0{,}08 + 4{,}2 = 4{,}4$ м²·К/Вт; $R_{total} \approx 6{,}9$ м²·К/Вт.

{{< formula display="true" >}}
T_{OSB} = 20 - 46 \times \frac{4{,}4}{6{,}9} = 20 - 29{,}4 = -9{,}4 \;^\circ\text{C}
{{< /formula >}}

Давление насыщения при $-9{,}4$ °C $\approx 297$ Па. Давление пара у OSB после слоя внутренней минваты с $s_d = 0{,}15$ м:

$p_{v,OSB} \approx p_{vi} - \Delta p_v \cdot \frac{0{,}15}{0{,}15 + 1{,}6 + 6{,}0} = 1169 - 1107 \times 0{,}019 \approx 1148$ Па → **конденсация**.

Вывод: без замедлителя пара изнутри наружная изоляция не спасает от конденсации на OSB. Добавление замедлителя класса I ($s_d = 50$ м) снижает $p_v$ у OSB до $\approx 13$ Па — конденсация исчезает.

{{< table title="Минимальное тепловое сопротивление внешней изоляции (при замедлителе класса II изнутри, Россия)" >}}
| Климат | ГСОП | R_ext мин., м²·К/Вт | Толщина ЭППС λ=0,034, мм |
|---|---|---|---|
| Москва | 4943 | 1,5 | 50 |
| Санкт-Петербург | 4682 | 1,5 | 50 |
| Новосибирск | 6389 | 2,0 | 68 |
| Екатеринбург | 5998 | 2,0 | 68 |
{{< /table >}}

### Конфигурация 3: Двойная стена

**(изнутри наружу):** гипсокартон → стойки 100 мм + минвата → технический зазор 50 мм → полиэтиленовая плёнка класса I → стойки 100 мм + минвата → OSB → ветромембрана → фасад.

Плёнка размещается на расстоянии ~1/3 общей глубины от внутренней грани. Проверка температуры плёнки (Москва, $T_e = -26$ °C, $T_i = 20$ °C, $R_{total} = 7{,}0$ м²·К/Вт, $R_{in} = 2{,}5$ м²·К/Вт):

{{< formula display="true" >}}
T_{film} = 20 - 46 \times \frac{2{,}5}{7{,}0} = 20 - 16{,}4 = 3{,}6 \;^\circ\text{C}
{{< /formula >}}

Точка росы при 20 °C / 50 % → $T_{dp} = 9{,}3$ °C. Плёнка при +3,6 °C — ниже точки росы: при $\varphi_i = 50\%$ конденсация на плёнке возможна. Необходимо: снизить $\varphi_i$ до 35 % ($T_{dp} = 3{,}5$ °C) **или** переместить плёнку ближе к внутренней грани ($R_{in} < 1{,}5$ м²·К/Вт).

## Конфигурации кровли

### Вентилируемый чердак

Классическая и наиболее надёжная система для холодного климата. Чердачное пространство вентилируется наружным воздухом, теплоизоляция располагается на потолке последнего этажа.

**Требования по СП 50.13330:**
- Утеплитель на перекрытии: $R \geq 6{,}0$ м²·К/Вт для Москвы.
- Пароизоляция с тёплой стороны утеплителя ($s_d \geq 50$ м).
- Вентиляционные отверстия: не менее 1/500 площади перекрытия (карнизные + коньковые).
- Вентиляционный зазор под кровельным покрытием: ≥ 50 мм.

При надлежащей вентиляции температура воздуха на чердаке близка к наружной, что исключает конденсацию на кровельной обшивке.

### Невентилируемое (кондиционируемое) чердачное перекрытие

Утеплитель размещается непосредственно у нижней грани стропил. Обязательна воздухонепроницаемая теплоизоляция (напыляемый ПУ класса cc-SPF) или жёсткая пена + минвата. Замедлитель пара — воздухонепроницаемая изоляция, примыкающая к кровельной обшивке снизу.

Минимальное $R$ жёсткой пены у кровельной обшивки (по климатическим зонам, аналог IRC таблицы R806.5):

{{< table title="Минимальное тепловое сопротивление жёсткой пены у кровельной обшивки в невентилируемой кровле" >}}
| Климат | T_e расч., °С | R_rigid min, м²·К/Вт | R_total (пена + минвата) |
|---|---|---|---|
| Москва | –26 | 2,5 | ≥ 6,0 |
| Новосибирск | –37 | 3,5 | ≥ 8,0 |
| Санкт-Петербург | –20 | 2,0 | ≥ 6,0 |
{{< /table >}}

## Потенциал высыхания наружу

Конструкции холодного климата должны иметь возможность высыхать наружу летом. Для этого необходимо:

1. **Проницаемая наружная обшивка:** OSB — 2–3 нг/(м²·с·Па), фанера 10–15 нг/(м²·с·Па); оба материала достаточно проницаемы для диффузионного высыхания.
2. **Ветрозащитная мембрана высокой проницаемости:** $s_d < 0{,}2$ м (паропроницаемая ветрозащита, superdiffusive WRB).
3. **Вентилируемый фасад:** конвективный унос влаги из вентилируемой полости — наиболее эффективный механизм.
4. **Отсутствие низкопроницаемого материала снаружи от утеплителя** (виниловый сайдинг без вентзазора допустим, ЭППС без перфорации — нет).

## Частые ошибки в холодном климате

{{< table title="Типичные дефекты влагозащиты конструкций холодного климата и их причины" >}}
| Дефект | Причина | Последствие | Решение |
|---|---|---|---|
| Отсутствует или повреждена пароизоляция | Пробои при монтаже электрики, трубопроводов | Влажный утеплитель, плесень на OSB | Непрерывная плёнка с герметизацией всех проходок |
| Пароизоляция с наружной стороны утеплителя | Ошибка монтажа или проектирования | Конденсация внутри утеплителя | Демонтаж или добавление достаточной внешней теплоизоляции |
| Высокая влажность исходной древесины | Монтаж сырой древесины | Биологическое разрушение при герметизации | Монтаж при w < 19 % или применение класса II |
| Тепловые мосты стальных стоек | Металлический каркас без ЭППС снаружи | Конденсация на стойках, плесень | Непрерывная наружная теплоизоляция |
{{< /table >}}

## Проверка после строительства

- **Испытание на воздухопроницаемость** (blower door test, ГОСТ Р ЕН 13829): целевое значение ≤ 1,0 ACH50 для жилых домов по ГОСТ Р 56731.
- **Инфракрасная термография** (ГОСТ Р 54852): при разности давлений 50 Па выявляет тепловые мосты и зоны воздушных утечек.
- **Датчики влажности и температуры** в конструкции: рекомендуется размещать на наружной грани деревянного каркаса и на поверхности OSB для непрерывного мониторинга.

## Нормативная база

- **ASHRAE Standard 160-2016** — критерии анализа влагозащиты при проектировании.
- **ISO 13788:2012** — гигротермические характеристики: метод Глазера.
- **СП 50.13330.2020** — тепловая защита зданий; нормируемые сопротивления теплопередаче.
- **СП 23-101-2004** — проектирование тепловой защиты; расчёт сопротивления паропроницанию.
- **ГОСТ 25898-2012** — определение паропроницаемости материалов.
