---
title: "Системы стеновых конструкций холодного климата"
aliases: ["Системы стеновых конструкций холодного климата"]
description: "Гигротермическое проектирование стеновых конструкций для холодного климата: каркасные стены с пароизоляцией, стены с непрерывной наружной теплоизоляцией, кирпичные кладки, снижение тепловых мостов, анализ конденсации по ISO 13788, СП 50.13330, ASHRAE 160."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - стеновые конструкции холодного климата
  - пароизоляция стены
  - непрерывная наружная теплоизоляция
  - тепловые мосты каркаса
  - кирпичная кладка влагозащита
  - ASHRAE 160
  - СП 50.13330
  - гигротермический анализ стены
categories:
  - Ограждающие конструкции
tags:
  - холодный климат
  - стеновые системы
  - пароизоляция
  - наружная теплоизоляция
  - тепловые мосты
weight: 3
---

# Системы стеновых конструкций холодного климата

Стеновые конструкции холодного климата работают в условиях длительного устойчивого паропотока изнутри наружу. Задача проектировщика — выбрать конфигурацию, при которой в толще стены не возникает ни одной точки, где давление пара превышает давление насыщения. Параллельно конструкция должна сохранять способность высыхать наружу в тёплый период, когда паропоток меняет направление.

## Классификация стеновых систем

В отечественной практике применяются четыре основных класса стеновых конструкций для холодного климата:

1. **Каркасная стена с пароизоляцией изнутри** — традиционное решение для деревянных каркасных зданий.
2. **Каркасная стена с непрерывной наружной теплоизоляцией (НТИ)** — современное энергоэффективное решение.
3. **Кирпичная / ячеисто-бетонная стена с наружным утеплением (СФТК или вентфасад)** — массовое строительство.
4. **Двойная каркасная стена** — пассивные дома и здания с экстремально низким потреблением энергии.

## Каркасная стена с пароизоляцией изнутри

### Конструкция

**(изнутри наружу):** гипсокартон 12,5 мм → пароизоляционная плёнка класса I ($s_d \geq 50$ м) → стойки 150 мм + минеральная вата ($\lambda = 0{,}036$ Вт/(м·К)) → ветрозащитная мембрана ($s_d \leq 0{,}2$ м) → вентилируемая полость → облицовка.

### Суммарное паросопротивление (концепция открытой снаружи)

{{< formula display="true" >}}
Z_{in} = \frac{s_{d,film} + s_{d,ГКЛ}}{\delta_{p,ref}} \approx \frac{50{,}0 + 0{,}04}{6 \times 10^{-11}} \approx 8{,}3 \times 10^{11} \;\text{м}^2\text{·с·Па/кг}
{{< /formula >}}

{{< formula display="true" >}}
Z_{out} = \frac{s_{d,минвата} + s_{d,WRB}}{\delta_{p,ref}} \approx \frac{0{,}15 + 0{,}20}{6 \times 10^{-11}} \approx 5{,}8 \times 10^{10}
{{< /formula >}}

$Z_{in} / Z_{out} \approx 14$ — конструкция в 14 раз более закрыта изнутри, чем снаружи: паропоток надёжно тормозится до попадания в холодную зону.

### Тепловые мосты деревянного каркаса

Деревянные стойки ($\lambda_{wood} \approx 0{,}14$ Вт/(м·К)) создают умеренные тепловые мосты. Эффективное U-значение стены с шагом стоек 600 мм:

{{< formula display="true" >}}
U_{eff} = \frac{A_{stud} \cdot U_{stud} + A_{cav} \cdot U_{cav}}{A_{total}}
{{< /formula >}}

При доле стоек ~15 %: $U_{eff} \approx 1{,}15 \cdot U_{cav}$ — тепловой мост незначителен, специальных мер не требуется.

## Каркасная стена с непрерывной наружной теплоизоляцией

### Конструкция

**(изнутри наружу):** гипсокартон → латексная краска (класс III) → стойки 150 мм + минвата → OSB 12 мм ($\mu = 130$, $s_d = 1{,}6$ м) → ЭППС 100 мм ($\mu = 80$, $s_d = 8{,}0$ м) → ветрозащитная мембрана → вентфасад.

### Анализ конденсации (Москва, январь)

Граничные условия: $T_i = 20$ °C, $\varphi_i = 50\%$ ($p_{vi} = 1169$ Па); $T_e = -26$ °C, $\varphi_e = 82\%$ ($p_{ve} = 62$ Па).

**Температурный профиль:**

{{< formula display="true" >}}
T_j = T_i - (T_i - T_e) \cdot \frac{R_{in,j}}{R_{total}}
{{< /formula >}}

$R_{total} = 0{,}13 + 0{,}08 + 4{,}17 + 0{,}09 + 3{,}03 + 0{,}04 = 7{,}54$ м²·К/Вт.

{{< table title="Профиль температуры и давления пара в конструкции стены (Москва, январь)" >}}
| Граница | R_in, м²·К/Вт | T, °С | p_sat, Па | p_v, Па | Запас |
|---|---|---|---|---|---|
| Внутренний воздух | 0 | 20,0 | 2338 | 1169 | — |
| Наружн. грань ГКЛ | 0,21 | 18,7 | 2151 | 1164 | OK |
| Наружн. грань минваты | 4,38 | –1,7 | 531 | 85 | OK |
| Наружн. грань OSB | 4,47 | –2,3 | 514 | 16 | OK |
| Наружн. грань ЭППС | 7,50 | –25,4 | 64 | 63 | Погр. |
| Наружний воздух | 7,54 | –26,0 | — | 62 | — |
{{< /table >}}

Без внутреннего замедлителя (только латексная краска $s_d \approx 0{,}05$ м) перепад давления пара распределяется преимущественно по слоям с высоким $s_d$: OSB ($s_d = 1{,}6$ м) и ЭППС ($s_d = 8{,}0$ м). У наружной грани минваты $p_v \approx 85$ Па < $p_{sat} = 531$ Па — конденсация отсутствует. ЭППС снаружи OSB удерживает OSB в относительно тёплой зоне ($-2{,}3$ °C), и $p_v$ у OSB ($\approx 16$ Па) значительно ниже $p_{sat}$ ($\approx 514$ Па). **Конструкция работоспособна без класса I изнутри**, если $s_d$ внешней теплоизоляции достаточно велико.

Проверка правила «открытой снаружи»: $s_{d,out}/s_{d,in} = (8{,}0 + 0{,}2) / (0{,}05 + 0{,}04 + 1{,}6) = 8{,}2/1{,}69 = 4{,}9$ — конструкция в 4,9 раза более закрыта снаружи, чем изнутри. При таком соотношении рекомендуется гигротермическое моделирование (WUFI) для проверки на долгосрочное накопление.

## Кирпичная / ячеисто-бетонная кладка с СФТК

### Конструкция СФТК (снаружи → внутрь)

Штукатурный слой → армирующая сетка → минеральный клей → минваты (фасадная) → клей + дюбели → газобетонная кладка → штукатурка → отделка.

**Гигротермический риск:** газобетон ($\mu = 5–10$) — высокопроницаемый материал. При плохом качестве штукатурного слоя (трещины, отслоения) дождевая вода беспрепятственно попадает в кладку, накапливается и при замерзании вызывает разрушение. Необходимы:

- Гидрофобизация поверхности кладки перед монтажом СФТК (снижение капиллярного водопоглощения с $A \approx 10$ кг/(м²·ч⁰·⁵) до $A < 0{,}5$ кг/(м²·ч⁰·⁵)).
- Паропроницаемый штукатурный слой ($s_d < 0{,}3$ м) — для высыхания кладки наружу.
- Пароизоляция внутри — не требуется (кладка имеет высокую буферную ёмкость).

### Конструкция вентфасада (снаружи → внутрь)

Облицовочные панели → вентилируемая полость ≥ 20 мм → ветрозащитная мембрана → минвата → кладка → штукатурка.

Вентилируемая полость — наиболее надёжная защита от ветрового дождя и обеспечивает интенсивное высыхание основной стены.

## Устранение тепловых мостов

### Стальной каркас

Стальные стойки ($\lambda_{steel} \approx 50$ Вт/(м·К)) создают критические тепловые мосты. Эффективное U-значение стены с металлическим каркасом шагом 600 мм при номинальном $R_{cav} = 3{,}5$ м²·К/Вт снижается до $R_{eff} \approx 1{,}8–2{,}1$ м²·К/Вт — потеря 40–50 % теплозащиты.

**Решение: непрерывная наружная теплоизоляция.** Минимальное $R_{ext}$ для стальных каркасных стен (по ASHRAE 90.1):

{{< table title="Минимальное R непрерывной наружной изоляции при стальном каркасе" >}}
| Полость каркаса | R_ext мин., м²·К/Вт | Материал, мм |
|---|---|---|
| R_cav = 2,3 м²·К/Вт | 1,0 | ЭППС 33 мм или ПИР 26 мм |
| R_cav = 3,5 м²·К/Вт | 1,5 | ЭППС 50 мм или ПИР 39 мм |
| R_cav = 5,3 м²·К/Вт | 2,0 | ЭППС 66 мм или ПИР 52 мм |
{{< /table >}}

### Примыкания и узлы

Критические точки тепловых мостов: перекрытия в многоэтажных зданиях (консольные плиты), угловые элементы, подоконники, перемычки. Для каждого узла рассчитывается температурный фактор $f_{Rsi}$ (ISO 10211) и проверяется условие $T_{s,min} > T_{dp} + 0{,}5$ °C.

## Двойная каркасная стена

Применяется в пассивных домах и зданиях класса A+ по энергопотреблению. Две независимые деревянные рамы с общей глубиной 350–400 мм и суплошной засыпкой целлюлозой или минватой.

Пароизоляция размещается между рамами (на 1/3 глубины от внутренней грани). Проверка температуры на плёнке:

{{< formula display="true" >}}
T_{film} = T_i - (T_i - T_e) \cdot \frac{R_{in}}{R_{total}}
{{< /formula >}}

При $R_{in} = 3{,}5$ м²·К/Вт, $R_{total} = 10{,}0$ м²·К/Вт, Москва ($T_e = -26$ °C):

{{< formula display="true" >}}
T_{film} = 20 - 46 \times \frac{3{,}5}{10{,}0} = 20 - 16{,}1 = 3{,}9 \;^\circ\text{C}
{{< /formula >}}

При $\varphi_i = 45\%$: $T_{dp} = 8{,}4$ °C. Плёнка при +3,9 °C — ниже точки росы. Необходимо снизить $\varphi_i$ ≤ 35 % ($T_{dp} = 3{,}5$ °C) или увеличить $R_{in}$ до ≥ 4,5 м²·К/Вт.

## Рекомендации по выбору конструкции

{{< table title="Сравнение стеновых систем для холодного климата России" >}}
| Система | R типичное, м²·К/Вт | Пароизоляция | Преимущества | Ограничения |
|---|---|---|---|---|
| Каркас + пароплёнка | 3,5–5,0 | Класс I изнутри | Низкая стоимость, простота | Тепловые мосты стоек, сложная герметизация плёнки |
| Каркас + НТИ (ЭППС) | 5,0–8,0 | Класс II–III | Устранение мостов, высокая надёжность | Более высокая стоимость |
| Газобетон + СФТК | 3,5–5,5 | Не требуется | Низкие трудозатраты | Риск увлажнения при дефектах штукатурки |
| Газобетон + вентфасад | 4,0–6,0 | Не требуется | Максимальная надёжность | Стоимость, навесная система |
| Двойная каркасная | 8,0–12,0 | Класс I между рамами | Максимальная теплозащита | Высокая стоимость, сложная герметизация |
{{< /table >}}

## Нормативная база

- **СП 50.13330.2020** — тепловая защита зданий.
- **СП 23-101-2004** — проектирование тепловой защиты; методы расчёта паропроницаемости.
- **ГОСТ 25898-2012** — паропроницаемость строительных материалов.
- **ISO 10211:2017** — тепловые мосты в строительных конструкциях.
- **ISO 13788:2012** — гигротермические характеристики: поверхностная и межслойная конденсация.
- **ASHRAE Standard 160-2016** — критерии анализа влагозащиты.
- **ASHRAE Handbook of Fundamentals, гл. 27** — принципы тепло- воздухо- и влагозащиты ограждений.
