---
title: "Высыхание конструкции наружу"
aliases: ["Высыхание конструкции наружу"]
description: "Механизмы и условия высыхания ограждающих конструкций в наружную сторону в холодном климате: диффузионный и конвективный перенос пара, роль вентилируемого фасада, требования к паропроницаемости наружных слоёв, сезонный баланс влажности по ISO 13788, СП 23-101."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - высыхание конструкции наружу
  - потенциал высыхания
  - паропроницаемость наружной обшивки
  - вентилируемый фасад высыхание
  - сезонный баланс влажности
  - ISO 13788
  - СП 23-101
categories:
  - Ограждающие конструкции
tags:
  - высыхание
  - паропроницаемость
  - вентилируемый фасад
  - холодный климат
  - сезонный баланс
weight: 2
---

# Высыхание конструкции наружу

Конструкция ограждения, работающая в холодном климате, в зимний период накапливает некоторое количество влаги — даже при правильно спроектированной пароизоляции через неё проходит ненулевой диффузионный поток. Летом паропоток меняет направление: тёплый наружный воздух относительно суше, чем вентилируемый наружной вентиляцией фасад, и накопленная влага должна выйти наружу быстрее, чем поступит новая. Способность конструкции высыхать наружу — необходимое условие долгосрочной стабильности.

## Механизмы высыхания наружу

### Диффузионное высыхание

Диффузионный поток пара из конструкции наружу летом (для Москвы: июнь-август):

{{< formula display="true" >}}
g_{dry} = \frac{p_{v,constr} - p_{v,ext}}{Z_{ext}}
{{< /formula >}}

где $p_{v,constr}$ — давление пара в зоне накопленной влаги, $p_{v,ext}$ — давление пара наружного воздуха, $Z_{ext}$ — суммарное паросопротивление слоёв снаружи от зоны накопления.

Летом разность давлений невелика (оба воздуха тёплые), но и паросопротивление наружных слоёв обычно мало. Скорость диффузионного высыхания определяется главным образом $Z_{ext}$.

### Конвективное высыхание (вентилируемый фасад)

В системах с вентилируемой полостью (rain screen) движение воздуха в полости создаёт постоянно обновляемую осушающую среду. Скорость конвективного высыхания через полость примерно на порядок выше диффузионного, поскольку не ограничена паросопротивлением наружных слоёв, а определяется лишь скоростью воздуха в полости и градиентом концентрации пара между поверхностью стены и воздухом полости.

### Солнечный нагрев и «паровой толчок»

Тёмная облицовка поглощает солнечное излучение, нагревается до 50–70 °C и создаёт направленный внутрь паровой импульс — давление пара на нагретой поверхности резко возрастает. Для системы с пароизоляцией изнутри и проницаемой наружной обшивкой этот импульс безвреден: пар беспрепятственно выходит наружу через ветрозащитную мембрану. Для систем без внутренней пароизоляции и с плохо проницаемым фасадом (виниловый сайдинг без зазора) «паровой толчок» может создать конденсацию на холодной внутренней поверхности. Вентилируемый фасад нейтрализует «паровой толчок».

## Требования к паропроницаемости наружных слоёв

Для эффективного высыхания наружу паросопротивление всех слоёв снаружи от точки максимального накопления влаги должно быть минимальным:

{{< formula display="true" >}}
Z_{ext} = \sum_{i} \frac{s_{d,i}}{\delta_{p,ref}} \leq Z_{ext,max}
{{< /formula >}}

Практически это означает: паропроницаемые ветрозащитные мембраны и паропроницаемые материалы обшивки.

{{< table title="Паропроницаемость наружных материалов (в единицах s_d и нг/(м²·с·Па))" >}}
| Материал | s_d, м | Проницаемость, нг/(м²·с·Па) | Оценка для высыхания |
|---|---|---|---|
| Ветрозащитная мембрана (паропроницаемая) | 0,05–0,20 | 280–1130 | Отлично |
| Паропроницаемая подложка (superdiffusive WRB) | < 0,05 | > 1130 | Отлично |
| OSB 12 мм (μ=130) | 1,56 | 36 | Удовлетворительно |
| Фанера 12 мм (μ=50) | 0,60 | 94 | Хорошо |
| Жёсткая минеральная вата 100 мм (μ=1) | 0,10 | 570 | Отлично |
| ЭППС 50 мм (μ=80) | 4,00 | 8 | Плохо |
| ПИР 50 мм (μ=150) | 7,50 | 4 | Плохо |
| Виниловый сайдинг без зазора | ~1,50–3,00 | 19–38 | Плохо |
| Вентилируемая полость 20 мм | ~0 | ∞ | Отлично |
{{< /table >}}

**Правило:** если суммарный $s_d$ наружных слоёв (от точки накопления до наружного воздуха) превышает $s_d$ внутренних слоёв более чем в 5 раз — высыхание наружу заблокировано. Необходимо либо снизить $s_d$ наружных слоёв, либо обеспечить высыхание внутрь.

## Сезонный баланс влажности (метод Глазера, ISO 13788)

Баланс влажности за год:

{{< formula display="true" >}}
\sum_{t_{cond}} g_{cond}(t) \cdot \Delta t \leq \sum_{t_{dry}} g_{dry}(t) \cdot \Delta t
{{< /formula >}}

Критерий безопасности: суммарная конденсация за зимний период не превышает суммарного высыхания за летний период.

**Пример расчёта (Москва, каркасная стена с пароизоляцией класса I):**

Конструкция: ГКЛ → плёнка $s_{d,film} = 50$ м → минвата 150 мм ($\mu = 1$, $s_d = 0{,}15$ м) → OSB 12 мм ($s_d = 1{,}56$ м) → паропроницаемая WRB ($s_d = 0{,}15$ м) → вентфасад.

{{< table title="Ежемесячный анализ Глазера для Москвы (граничные условия по СП 131.13330)" >}}
| Месяц | T_e, °С | φ_e, % | p_ve, Па | T_i, °С | φ_i, % | p_vi, Па | Δp_v, Па | Знак потока |
|---|---|---|---|---|---|---|---|---|
| Январь | –10,2 | 84 | 230 | 20 | 45 | 1051 | +821 | наружу |
| Февраль | –9,1 | 82 | 244 | 20 | 45 | 1051 | +807 | наружу |
| Март | –3,4 | 78 | 390 | 20 | 45 | 1051 | +661 | наружу |
| Апрель | 4,5 | 72 | 741 | 20 | 45 | 1051 | +310 | наружу |
| Май | 12,7 | 68 | 1173 | 20 | 50 | 1169 | –4 | почти 0 |
| Июнь | 17,0 | 72 | 1392 | 22 | 55 | 1460 | –68 | внутрь |
| Июль | 18,8 | 75 | 1613 | 24 | 55 | 1657 | –44 | внутрь |
| Август | 16,9 | 78 | 1531 | 23 | 55 | 1573 | –42 | внутрь |
| Сентябрь | 10,8 | 79 | 1046 | 22 | 50 | 1322 | +276 | наружу |
| Октябрь | 4,3 | 82 | 725 | 20 | 45 | 1051 | +326 | наружу |
| Ноябрь | –2,5 | 84 | 429 | 20 | 45 | 1051 | +622 | наружу |
| Декабрь | –7,7 | 85 | 298 | 20 | 45 | 1051 | +753 | наружу |
{{< /table >}}

Результат: суммарный паропоток наружу (ноябрь–апрель, сентябрь–октябрь) значительно превышает суммарный поток внутрь (июнь–август). Конструкция с плёнкой $s_d = 50$ м надёжно сдерживает зимний поток. Летний поток внутрь (июнь–август, $\Delta p_v \approx 50–70$ Па) мал и не создаёт риска конденсации в хорошо изолированной конструкции.

## Вентилируемый фасад как механизм высыхания

Вентилируемая воздушная полость — принципиально иной механизм, не зависящий от диффузии. При ширине полости 20–40 мм и перепаде давления по высоте фасада (тяга) даже небольшой воздухообмен создаёт интенсивное конвективное удаление пара.

**Ориентировочный воздухообмен в полости:**

{{< formula display="true" >}}
Q_{cav} \approx C_d \cdot A_{open} \cdot \sqrt{2 \cdot \Delta P / \rho_a}
{{< /formula >}}

Для фасадной панели высотой $H = 6$ м, $\Delta T = 10$ °C (разница температур воздуха в полости и снаружи), $A_{open} = 0{,}2\%$ площади фасада:

$\Delta P = \rho_a \cdot g \cdot \beta \cdot \Delta T \cdot H \approx 1{,}2 \times 9{,}81 \times (1/283) \times 10 \times 6 \approx 2{,}5$ Па.

$Q_{cav} \approx 0{,}6 \times 0{,}002 \times \sqrt{2 \times 2{,}5 / 1{,}2} \approx 0{,}6 \times 0{,}002 \times 2{,}04 \approx 0{,}0024$ м³/с на 1 м² фасада.

Это обеспечивает несколько воздухообменов в полости в час — на порядок больше, чем диффузия через OSB.

## Недопустимые комбинации материалов (блокировка высыхания наружу)

{{< table title="Комбинации, блокирующие высыхание наружу в холодном климате" >}}
| Комбинация | Проблема | Последствие |
|---|---|---|
| Пароизоляция класса I + ЭППС снаружи без вентзазора | Оба пути высыхания заблокированы | Любая случайная влага остаётся в конструкции навсегда |
| OSB + виниловый сайдинг без вентзазора | $s_d$ снаружи ≈ $s_d$ внутри | Медленное накопление при нарушении внутренней пароизоляции |
| Фольгированный ПИР снаружи + полиэтилен изнутри | Двойной барьер | Конструкция «двойной полиэтиленовый пакет» |
| ЭППС снаружи < $R_{min}$ + гипсокартон без замедлителя | Конденсация на OSB + нет высыхания через ЭППС | Гниль OSB в течение 3–5 лет |
{{< /table >}}

## Нормативная база

- **ISO 13788:2012** — метод Глазера, сезонный баланс конденсации и высыхания.
- **СП 23-101-2004** — расчёт сопротивления паропроницанию; методика ежемесячного анализа.
- **ГОСТ 25898-2012** — паропроницаемость материалов.
- **ASHRAE Handbook of Fundamentals, гл. 26** — потенциал высыхания конструкций, примеры расчётов.
- **ASHRAE Standard 160-2016** — критерии долгосрочной влагозащиты.
