---
title: "Замедлитель пара с тёплой стороны конструкции"
aliases: ["Замедлитель пара с тёплой стороны конструкции"]
description: "Обоснование и инженерные требования к размещению замедлителя пара с тёплой стороны утеплителя в холодном климате: физика диффузии, расчёт критической температуры, выбор класса материала, герметизация проходок по ASHRAE 160, ISO 13788, СП 50.13330."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - замедлитель пара тёплая сторона
  - пароизоляция холодный климат
  - диффузия пара конструкция
  - класс замедлителя пара
  - герметизация проходок пароизоляции
  - ISO 13788
  - СП 50.13330
  - ASHRAE 160
categories:
  - Ограждающие конструкции
tags:
  - замедлитель пара
  - пароизоляция
  - холодный климат
  - диффузия
  - герметизация
weight: 1
---

# Замедлитель пара с тёплой стороны конструкции

Размещение замедлителя пара (vapor retarder) с тёплой стороны утеплителя — ключевой принцип влагозащиты в холодном климате. Его физическое обоснование прямо следует из законов диффузии: пар движется от высокого давления к низкому, то есть изнутри наружу. Если поставить барьер с тёплой стороны, давление пара падает до минимума сразу за барьером, и в холодной части конструкции пара почти не остаётся — конденсации нечего.

## Физика: почему именно с тёплой стороны

### Профиль давления пара без замедлителя

Рассмотрим стену: ГКЛ → минвата 150 мм → OSB 12 мм → вентфасад. Граничные условия (Москва, январь): $T_i = 20$ °C, $\varphi_i = 50\%$, $p_{vi} = 1169$ Па; $T_e = -26$ °C, $\varphi_e = 82\%$, $p_{ve} = 62$ Па.

Суммарное паросопротивление: $Z_{ГКЛ} \approx 6{,}7 \times 10^9$ + $Z_{минвата} \approx 10^{10}$ + $Z_{OSB} \approx 1{,}3 \times 10^{11}$ = всего ~$1{,}5 \times 10^{11}$ м²·с·Па/кг.

Давление пара убывает пропорционально паросопротивлению. У OSB (снаружи):

{{< formula display="true" >}}
p_{v,OSB} = p_{vi} - (p_{vi} - p_{ve}) \cdot \frac{Z_{ГКЛ} + Z_{минвата}}{Z_{total}} \approx 1169 - 1107 \times \frac{1{,}7 \times 10^{10}}{1{,}5 \times 10^{11}} \approx 1044 \;\text{Па}
{{< /formula >}}

Температура наружной грани OSB при $R_{total} \approx 4{,}5$ м²·К/Вт:

{{< formula display="true" >}}
T_{OSB} = 20 - 46 \times \frac{4{,}3}{4{,}5} = 20 - 44 = -24 \;^\circ\text{C}
{{< /formula >}}

$p_{sat}(-24$ °C$) \approx 69$ Па. Но $p_{v,OSB} \approx 1044$ Па $\gg 69$ Па — **мощная конденсация**.

### Профиль давления пара с замедлителем класса I

Добавляем плёнку $s_d = 50$ м между ГКЛ и минватой. Паросопротивление плёнки:

{{< formula display="true" >}}
Z_{film} = \frac{50}{\delta_{p,ref}} \approx \frac{50}{6 \times 10^{-11}} \approx 8{,}3 \times 10^{11} \;\text{м}^2\text{·с·Па/кг}
{{< /formula >}}

Теперь $Z_{film} \approx 83\%$ от $Z_{total,new} \approx 9{,}8 \times 10^{11}$. Давление пара сразу за плёнкой:

{{< formula display="true" >}}
p_{v,after\;film} = p_{vi} - (p_{vi} - p_{ve}) \cdot \frac{Z_{film}}{Z_{total,new}} = 1169 - 1107 \times 0{,}85 \approx 229 \;\text{Па}
{{< /formula >}}

У наружной грани OSB давление пара ≈ 65 Па. $p_{sat}(-24$ °C$) \approx 69$ Па. Конденсация отсутствует (с запасом).

## Выбор класса замедлителя

### Класс I (паронепроницаемый): $s_d \geq 15$ м

**Материалы:** полиэтиленовая плёнка ≥ 0,15 мм ($s_d \approx 50{-}200$ м), алюминиевая фольга, фольгированные материалы.

**Применение:** очень холодный климат (Новосибирск, Якутск, Мурманск), бассейны, прачечные, промышленные помещения с высокой влажностью.

**Преимущества:** максимальный барьер, простая верификация.

**Ограничения:** блокирует высыхание внутрь летом; критична герметичность — каждое нарушение создаёт точечный источник интенсивного паропотока.

### Класс II (паросдерживающий): $s_d = 0{,}5{-}15$ м

**Материалы:** крафт-бумага с битумным покрытием ($s_d \approx 2{-}5$ м), фанера 12 мм ($s_d \approx 0{,}6$ м), OSB 12 мм ($s_d \approx 1{,}6$ м), масляная краска 3 слоя ($s_d \approx 0{,}5{-}1$ м).

**Применение:** умеренно холодный климат (Москва, Казань), жилые помещения с контролируемой влажностью ($\varphi_i \leq 45\%$ зимой).

**Преимущества:** допускает ограниченное высыхание внутрь, менее критичен к дефектам.

### Класс III (полупроницаемый): $s_d = 0{,}1{-}0{,}5$ м

**Материалы:** латексная краска 2 слоя ($s_d \approx 0{,}05{-}0{,}15$ м), гипсокартон без покрытия.

**Применение в холодном климате:** только при наличии достаточной непрерывной наружной теплоизоляции (НТИ), которая удерживает OSB/обшивку в тёплой зоне.

**Ограничение:** в суровом климате без НТИ — неприемлем.

### Мембраны переменной проницаемости

Мембраны класса IV по EN 13984 (Smart vapor retarder, Membranа Intello, Pro Clima DB+) меняют $s_d$ в зависимости от относительной влажности окружающего воздуха:

{{< table title="Характеристика переменной проницаемости (типовые значения)" >}}
| φ окружающей среды, % | s_d, м | Класс эквивалентный | Поведение |
|---|---|---|---|
| 30 | 5–8 | II | Зима: сдерживает диффузию изнутри |
| 50 | 1–2 | II–III | Межсезонье |
| 70 | 0,3–0,5 | III | Лето: пропускает пар, конструкция сохнет |
| 85 | 0,1–0,2 | III | Влажный период: максимальное высыхание |
{{< /table >}}

Переменные мембраны позволяют применять единственный слой как в холодном, так и в смешанном климате без риска блокировки высыхания летом.

## Критическая температура замедлителя

Поверхность замедлителя должна оставаться выше точки росы внутреннего воздуха, иначе конденсат образуется непосредственно на плёнке:

{{< formula display="true" >}}
T_{retarder} = T_i - (T_i - T_e) \cdot \frac{R_{in}}{R_{total}} > T_{dp,i}
{{< /formula >}}

**Пример (Санкт-Петербург, январь):** $T_i = 20$ °C, $\varphi_i = 50\%$ → $T_{dp} = 9{,}3$ °C; $T_e = -20$ °C.

Для каркасной стены с $R_{total} = 4{,}5$ м²·К/Вт, плёнка за ГКЛ ($R_{in} = 0{,}13 + 0{,}08 = 0{,}21$ м²·К/Вт):

{{< formula display="true" >}}
T_{film} = 20 - 40 \times \frac{0{,}21}{4{,}5} = 20 - 1{,}9 = 18{,}1 \;^\circ\text{C} > 9{,}3 \;^\circ\text{C} \quad \checkmark
{{< /formula >}}

Плёнка при 18,1 °C — значительно выше точки росы. Конденсация на плёнке невозможна. **Это стандартная ситуация:** плёнка за слоем ГКЛ почти не успевает охладиться.

Если же плёнку ошибочно размещают в середине утеплителя (например, при двойной стене), критическая температура плёнки снижается до 2–5 °C — ниже точки росы при $\varphi_i = 50\%$. Необходимо либо уменьшить влажность до $\varphi_i \leq 35\%$, либо переместить плёнку ближе к внутренней отделке.

## Требования к монтажу

### Непрерывность плёнки

Пароизоляционная плёнка — единственный слой, дефекты которого непосредственно влекут конденсацию. Требования:

- Полотнища укладываются с нахлёстом ≥ 150 мм (лучше 200 мм).
- Все нахлёсты проклеиваются специализированной двусторонней лентой, совместимой с ПЭ.
- Примыкания к верхней и нижней обвязке — на акустическом герметике (butyl mastic) + прижимная рейка.
- Примыкания к дверным и оконным коробкам — специальные примыкающие ленты с фартуком.

### Герметизация проходок

Каждая проходка коммуникаций через пароизоляцию — потенциальный путь воздушной утечки и диффузии. Методы:

{{< table title="Герметизация проходок пароизоляционной плёнки" >}}
| Тип проходки | Метод герметизации |
|---|---|
| Электрические кабели | Специальная резиновая манжета + герметик |
| Трубы отопления / водоснабжения | Сальниковая манжета EPDM + лента |
| Воздуховоды | Самоклеящийся фартук + хомут |
| Встроенные светильники | Герметичный корпус IP44 или подвесной потолок ниже плёнки |
| Вентиляционные решётки | Коробка за плёнкой с заглушенным пространством |
{{< /table >}}

**Концепция «технического зазора»:** в Скандинавии и Германии широко применяют технический зазор — внутренняя обрешётка 50 мм создаёт пространство для прокладки коммуникаций целиком перед плёнкой. Плёнка при этом остаётся нетронутой.

### Контроль влажности древесины

Пароизоляцию нельзя монтировать, если влажность несущих деревянных конструкций превышает 19 % (по СП 64.13330). При герметизации влажной древесины в конструкции создаётся замкнутая система без возможности высыхания → биологическое разрушение. После монтажа кровли и до закрытия стен следует выждать 2–4 недели, пока древесина не просохнет до $w < 19\%$.

## Проверка качества монтажа

- **Визуальный осмотр** до закрытия конструкции: все нахлёсты, примыкания, проходки.
- **Испытание на воздухопроницаемость** (blower door test): результат $\leq 1{,}0$ ACH50 свидетельствует об отсутствии существенных дефектов.
- **Термографирование** при перепаде давления 50 Па — выявляет места воздушных утечек, включая нарушения пароизоляции.

## Нормативная база

- **СП 50.13330.2020** — тепловая защита зданий.
- **СП 23-101-2004** — проектирование тепловой защиты; расчёт паропроницаемости конструкций.
- **ГОСТ 25898-2012** — методы определения паропроницаемости строительных материалов.
- **EN 13984:2013** — гибкие листы для гидроизоляции; паропроницаемые подкровельные плёнки.
- **ISO 13788:2012** — гигротермические характеристики; метод Глазера.
- **ASHRAE Standard 160-2016** — критерии анализа влагозащиты при проектировании.
