---
title: "Теплоизоляция подземных конструкций фундамента"
aliases: ["Теплоизоляция подземных конструкций фундамента"]
description: "Выбор материалов, расположение, расчёт тепловых потерь и противоморозная защита при утеплении фундаментных стен и плит ниже нулевой отметки по СП 50.13330, СП 23-101, ASHRAE Fundamentals и IECC."
date: 2025-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["утепление фундамента", "XPS подземное", "EPS ниже нулевой отметки", "тепловые потери через фундамент", "морозозащищенный фундамент", "тепловые мосты фундамента", "FPSF", "СП 50.13330"]
categories: ["Строительная физика", "Фундаменты"]
tags: ["СП 50.13330", "СП 23-101", "ASHRAE", "IECC", "XPS", "EPS", "теплоизоляция", "фундамент"]
weight: 4
---

Теплоизоляция подземных конструкций фундамента решает три задачи одновременно: снижение теплопотерь в грунт, управление температурным полем в конструкции для предотвращения конденсата, и противоморозная защита. Расположение утеплителя (снаружи или изнутри), выбор материала и детализация тепловых мостов непосредственно влияют на энергоэффективность, долговечность и влажностный режим фундамента.

Нормативная база: СП 50.13330.2012 (Тепловая защита зданий), СП 23-101-2004 (Проектирование тепловой защиты), ASHRAE Fundamentals гл. 27, IECC 2021.

## Свойства теплоизоляционных материалов для подземного применения

Не все утеплители одинаково пригодны для контакта с грунтом. Критерии отбора: водопоглощение, долгосрочная стабильность R-значения, прочность на сжатие и химическая стойкость в щелочной среде бетона и грунта.

### Экструдированный пенополистирол (XPS)

XPS — отраслевой стандарт для наружного утепления фундаментов. Закрытоячеистая структура обеспечивает низкое водопоглощение и высокое сопротивление диффузии пара.

**Технические характеристики:** плотность 20–35 кг/м³; R-значение 0,088 (м²·K)/Вт на 1 мм при 10 °C; водопоглощение 0,1–0,3 % по объёму (ГОСТ EN 12087); прочность на сжатие при 10 % деформации: 100–400 кПа в зависимости от плотности; размерная стабильность: усадка менее 1 % при температурах до 75 °C.

**Тепловой дрейф:** начальное R-значение (при заводской вспенивающей смеси) выше долгосрочного. Расчётное значение для подземного применения следует принимать как долгосрочное стабильное — примерно 0,083–0,086 (м²·K)/Вт на мм, а не рекламное начальное значение.

**Применение:** наружное утепление стен фундамента; утеплитель под плитой на грунте; периметральное утепление отапливаемых плит; морозозащищённые мелкозаглублённые фундаменты (FPSF).

### Вспененный пенополистирол (EPS)

EPS дешевле XPS, не имеет теплового дрейфа, но поглощает больше влаги при длительном контакте с грунтом.

**Технические характеристики:** плотность 11–32 кг/м³; R-значение 0,070–0,079 (м²·K)/Вт на мм (тип IX по EN 13163: 0,079); водопоглощение 2–4 % по объёму; прочность на сжатие 70–400 кПа.

**Применение:** наружное утепление стен при наличии надёжной дренажной системы (исключает накопление воды у утеплителя); подплитное утепление с защитной стяжкой.

### Полиизоцианурат (Polyiso)

**Ограничения:** R-значение существенно падает при низких температурах (до 20–30 % при −10 °C по сравнению с +24 °C); фольговые облицовки деградируют в щелочной среде грунта; не рекомендуется для прямого контакта с грунтом или применения ниже нулевой отметки.

### Минеральная вата (каменная вата, базальтовая вата)

**Характеристики:** плотность 64–130 кг/м³; R-значение 0,040–0,043 Вт/(м·K) (λ); паропроницаемость — высокая; огнестойкость — отличная; не поддерживает рост плесени и грибков.

**Ограничение для подземного применения:** высокое водопоглощение при погружении в воду. Применяется снаружи фундаментных стен только с надёжным дренажом и специальными гидрофобизированными марками (например, Rockwool Plinth Board, Paroc BES 1). Требуется защитная плита от механических повреждений.

{{< table title="Сравнение утеплителей для подземного применения" >}}
| Показатель | XPS | EPS (тип IX) | Polyiso | Минвата (спец.) |
|---|---|---|---|---|
| λ, Вт/(м·K) | 0,033–0,036 | 0,036–0,040 | 0,022–0,027 | 0,035–0,040 |
| R на 50 мм, (м²·K)/Вт | 1,40–1,52 | 1,25–1,39 | 1,85–2,27 | 1,25–1,43 |
| Водопоглощение (% объёма) | 0,1–0,3 | 2–4 | 0,03–0,05* | Высокое |
| Прочность на сжатие, кПа | 100–400 | 70–400 | 110–170 | 40–70 |
| Тепловой дрейф | Есть | Нет | Значительный | Нет |
| Подземное применение | Отличное | Хорошее | Неприемлемо | Ограниченное |
{{< /table >}}

*При сохранности облицовки.

## Стратегии расположения утеплителя

### Наружное утепление фундаментных стен

Наружное утепление — предпочтительное техническое решение: бетонная стена сохраняется тёплой и сухой, тепловая масса остаётся внутри кондиционируемого объёма, тепловые мосты устраняются.

**Конструктивная схема (снаружи → внутрь):**

1. Профилированная дренажная мембрана или щебень
2. Гидроизоляция (мастичная или листовая мембрана)
3. Плиты XPS или EPS (приклеены или механически закреплены)
4. Монолитная железобетонная стена (или кладка)
5. Внутренняя отделка

**Требования к монтажу:** плиты укладываются вплотную, без зазоров; стыки следующего ряда смещены относительно предыдущего; клей или механические дюбели с широкими распределительными шайбами; на участках выше нулевой отметки — защитная штукатурная армированная сетка или цементная плита; в регионах с угрозой термитов — смотровой зазор 50 мм или защитный металлический профиль.

**Управление тепловыми мостами:** утеплитель непрерывно переходит от подошвы фундамента через узел цоколя на наружную стену надземной части; в углах плиты перекрываются на 300 мм.

### Внутреннее утепление фундаментных стен (ретрофит)

Применяется при реконструкции существующих зданий, когда внешние земляные работы нецелесообразны или невозможны.

**Проблема влажности:** бетонная стена при внутреннем утеплении охлаждается до температуры грунта. Если паробарьер отсутствует или нарушен, водяной пар из тёплого интерьера диффундирует к холодной поверхности бетона и конденсирует. Расчётный анализ по ISO 13788 или EN 15026 обязателен для климатических зон с ГСОП > 3000 °С·сут.

**Вариант 1 — Закрытоячеистая ППУ (приоритетный при ретрофите):** напыляется непосредственно на бетон; толщина 50–75 мм; одновременно герметизирует пути воздухопроницания; при 75 мм создаёт паробарьер класса I (паропроницаемость < 0,017 нг/(м²·с·Па)); наилучшая влагозащита.

**Вариант 2 — Жёсткие плиты XPS:** толщина 50–75 мм; швы задуваются монтажной пеной или проклеиваются; обвязочный профиль для крепления ГКЛ; требуется отдельная воздушная герметизация примыканий к перекрытию и обвязочному брусу.

**Вариант 3 — Каркасная перегородка с минватой:** стойки 50×100 мм на расстоянии 25–50 мм от бетона; полость заполняется минватой; обязателен непрерывный паробарьер ПЭ 0,15 мм со стороны интерьера; наиболее уязвим к нарушению паробарьера.

## Требования к термическому сопротивлению по климатическим зонам

### Российские нормы (СП 50.13330.2012)

Нормируемое приведённое сопротивление теплопередаче R_req для наружных стен (в том числе фундаментных) определяется по ГСОП:

{{< formula display="true" >}}
R_{req} = a \cdot \text{ГСОП} + b
{{< /formula >}}

где a и b — коэффициенты по таблице 3 СП 50.13330 (для наружных стен: a = 0,00035, b = 1,4).

**Примеры для российских городов:**

{{< table title="Нормируемое R для наружных стен фундамента" >}}
| Город | ГСОП, °С·сут | R_req, (м²·K)/Вт | Толщина XPS (λ=0,034), мм |
|---|---|---|---|
| Сочи | ~900 | 1,72 | 50 |
| Москва | ~4943 | 3,13 | 100 |
| Санкт-Петербург | ~5308 | 3,26 | 110 |
| Новосибирск | ~6660 | 3,73 | 125 |
| Якутск | ~12 000 | 5,60 | 190 |
{{< /table >}}

### Американские нормы (IECC 2021)

{{< table title="Минимальные требования к утеплению фундамента по IECC 2021" >}}
| Климатическая зона ASHRAE | Минимальное R, (м²·K)/Вт | Конструкция |
|---|---|---|
| КЗ 1–2 | не нормируется | — |
| КЗ 3 | 0,88 (непрерывное) | 25 мм XPS |
| КЗ 4 | 1,76 (непрерывное) | 50 мм XPS |
| КЗ 5 | 2,64 (непрерывное) | 75 мм XPS |
| КЗ 6–8 | 3,52 (непрерывное) | 100 мм XPS |
{{< /table >}}

## Пример расчёта: наружное утепление фундамента, Москва

**Исходные данные:** монолитная железобетонная стена подвала толщиной 300 мм; ГСОП = 4943 °С·сут; нормируемое R_req = 3,13 (м²·K)/Вт; λ_бетон = 1,74 Вт/(м·K); λ_XPS = 0,034 Вт/(м·K).

**Расчёт:** R_бетон = 0,300 / 1,74 = 0,172 (м²·K)/Вт.

{{< formula display="true" >}}
\delta_{XPS} = (R_{req} - R_{beton}) \cdot \lambda_{XPS} = (3{,}13 - 0{,}172) \cdot 0{,}034 = 0{,}101\ \text{м} \approx 100\ \text{мм}
{{< /formula >}}

**Вывод:** для Москвы требуется 100 мм XPS снаружи фундаментной стены. Дополнительно учитываются тепловые потери в грунт: на глубине 2 м термическое сопротивление грунта (λ_грунт ≈ 1,5 Вт/(м·K)) добавляет R ≈ 1,3 (м²·K)/Вт, что несколько снижает требуемую толщину утеплителя для нижней части стены. Тем не менее применять единую толщину по всей высоте стены — консервативный и правильный подход.

## Морозозащищённые мелкозаглублённые фундаменты (FPSF)

### Принцип

FPSF (Frost-Protected Shallow Foundation, по ASCE 32 и ISO 13793) позволяет закладывать фундамент выше глубины промерзания за счёт горизонтального теплоизоляционного «крыла», перенаправляющего геотермальный поток тепла и поддерживающего грунт основания в талом состоянии.

**Условие применения:** отапливаемое здание (поддерживаемая температура интерьера > 10 °C). Для неотапливаемых зданий FPSF неприменим.

**Конфигурация:**

- Вертикальная теплоизоляция по периметру фундаментной стены
- Горизонтальная «крыльевая» теплоизоляция, выходящая от стены наружу
- Заглубление подошвы: 0,3–0,6 м вместо 1,2–1,8 м для Москвы

{{< table title="Размеры FPSF по глубине промерзания (ASCE 32)" >}}
| Глубина промерзания | R вертик., (м²·K)/Вт | R горизонт., (м²·K)/Вт | Ширина крыла |
|---|---|---|---|
| 0,75 м | 0,88 | 0,88 | 300 мм |
| 1,00 м | 1,41 | 1,41 | 450 мм |
| 1,25 м | 1,76 | 1,76 | 600 мм |
| 1,50 м | 2,11 | 2,11 | 750 мм |
{{< /table >}}

**Монтажные требования:** горизонтальный утеплитель укладывается с уклоном от стены (≥ 2°) для отвода воды; дренажный слой под горизонтальным утеплителем; защита горизонтального крыла отмосткой или защитной плитой.

## Анализ тепловых мостов

### Узел сопряжения фундамента с надземной стеной

Узел обвязочного бруса — наиболее критичный тепловой мост в конструкции фундамента. Деревянная обвязка и торец перекрытия создают непрерывный путь теплопотока при отсутствии перекрытия теплоизоляции.

**Без перекрытия:** U-коэффициент узла 0,30–0,50 Вт/(м²·K).  
**Заполнение полости стекловолокном:** U ≈ 0,08 Вт/(м²·K).  
**Непрерывная наружная теплоизоляция:** U ≈ 0,04–0,05 Вт/(м²·K).

Решение: наружный утеплитель фундамента переходит без разрыва на наружный утеплитель надземной стены; зазор в узле обвязочного бруса задувается ППУ изнутри.

### Углы фундамента

В углах площадь наружной поверхности превышает площадь внутренней: тепловые потери на 20–40 % выше, чем у прямолинейного участка. Плиты утеплителя в углах укладываются с перекрытием в 300–600 мм.

### Проходки инженерных систем

Все проходки через утеплитель и фундаментную стену: труба обматывается трубным утеплителем; кольцевой зазор задувается ППУ или зачеканивается гидравлическим цементом; снаружи — мастичная или ленточная герметизация мембраны.

## Лучшие практики монтажа

**Подготовка поверхности:** очистить от остатков опалубочной смазки и загрязнений; заделать крупные раковины ремонтным составом; нанести гидроизоляционное покрытие до укладки утеплителя.

**Крепление плит:** строительный клей + механические дюбели с распределительными дисками диаметром ≥ 50 мм; 4–6 крепёжных элементов на 1 м²; ряды плит укладываются вразбежку.

**Защита:** участки выше нулевой отметки — штукатурка по армирующей сетке или цементно-стружечная плита; в регионах с термитами — зазор для осмотра или защитный профиль из нержавеющей стали; геотекстиль между щебнем и торцом плит EPS.

**Контроль качества:** непрерывность теплоизоляции — все стыки плотные, зазоры задуты; путь дренажа свободен; защитная конструкция установлена до начала засыпки грунтом.
