---
title: "Гидроизоляция подземных конструкций"
aliases: ["Гидроизоляция подземных конструкций"]
description: "Системы гидроизоляции подземных стен и плит фундамента: выбор мембран, расчёт гидростатического давления, защитные плиты, детали примыканий и контроль качества по СП 23-101, СП 17.13330, ASHRAE Fundamentals, EN ISO 15026."
date: 2025-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["гидроизоляция фундамента", "гидростатическое давление", "рулонная мембрана фундамент", "бентонитовая гидроизоляция", "жидкая мембрана", "дренажная плита", "HDPE мембрана", "кристаллизационная гидроизоляция"]
categories: ["Строительная физика", "Фундаменты"]
tags: ["СП 23-101", "СП 17.13330", "ASHRAE", "ISO 15026", "гидроизоляция", "фундамент", "мембрана"]
weight: 1
---

Гидроизоляция подземных конструкций — первая линия защиты от проникновения грунтовых вод в жилые и технические помещения подвала. Выбор системы определяется уровнем грунтовых вод, видом грунта, характером использования подземных помещений и доступностью для технического обслуживания. Неправильный выбор или некачественный монтаж необратимы после засыпки грунтом.

Нормативная база: СП 23-101-2004, СП 17.13330.2017 (гидроизоляция), ГОСТ Р 53231, ASHRAE Fundamentals гл. 25, EN ISO 15026:2017.

## Влагозащита против гидроизоляции

**Влагозащитное (дампинг, dampproofing) покрытие** препятствует капиллярному переносу влаги, но не выдерживает гидростатического давления жидкой воды. Области применения: уровень грунтовых вод стабильно ниже отметки подошвы фундамента не менее чем на 300 мм; хорошо дренирующие грунты (чистые пески, гравий); наличие функционального пристенного дренажа.

**Гидроизоляция (waterproofing)** формирует непрерывный водонепроницаемый барьер, воспринимающий гидростатическое давление. Применяется обязательно, если:

- Уровень грунтовых вод может сезонно подниматься выше отметки подошвы фундамента
- Внутренние помещения заняты людьми или обустраиваются под жилые/рабочие нужды
- Грунт слабодренирующий: глина, суглинок, илистый грунт
- Глубина заложения фундамента более 0,9 м
- Площадка не обеспечивает надёжного отвода воды по рельефу

## Гидростатическое давление: расчёт и проектные условия

Гидростатическое давление возникает при накоплении грунтовых вод у стен фундамента без дренажного сброса.

{{< formula display="true" >}}
P = \rho_w \cdot g \cdot h = 9{,}81 \cdot h\ [\text{кПа}]
{{< /formula >}}

где P — гидростатическое давление (кПа), h — высота водяного столба над расчётной точкой (м).

**Пример:** при сезонном подъёме уровня грунтовых вод на 2,4 м выше подошвы фундамента давление составит 9,81 × 2,4 = **23,5 кПа** (≈ 0,24 кгс/см²). При h = 6 м давление достигает 58,9 кПа — уже за пределами многих лёгких мембранных систем.

**Факторы проектного анализа:**

- Максимальный сезонный подъём уровня грунтовых вод по данным изысканий (бурение в период снеготаяния)
- Наличие верховодки в линзах водоупорных грунтов
- Схема инфильтрации поверхностных вод с кровли и отмостки
- Надёжность и резервирование дренажной системы
- Прочность стены фундамента на изгиб от боковых нагрузок воды

При h > 1,5 м требуются системы гидроизоляции с резервированием, обязательно дополненные дренажем.

## Рулонные мембраны

### Самоклеящаяся резинобитумная мембрана

Состав: резинобитумный слой на основе полиэтиленовой плёнки-носителя, защитная силиконизированная плёнка. Толщина 1,0–1,5 мм.

**Применение:** приклеивается к загрунтованному бетону или кирпичной кладке; швы с нахлёстом 75–100 мм; самозатягивается вокруг крепёжных элементов и проходок; наносится при температуре от +5 °C до +40 °C.

**Достоинства:** быстрый монтаж, самозаживление у проходок, немедленная готовность к нагрузке. **Ограничения:** подготовка поверхности критична (CSP 1–2, влажность < 5 % для адгезии); не мостит активные трещины; деградирует при длительном контакте с нефтепродуктами.

**Сопротивление давлению:** до 70 м вод. ст. при сплошной подложке.

### Самоклеящаяся мембрана HDPE (полиэтилен высокой плотности)

Состав: лист HDPE толщиной 0,75–1,15 мм с агрессивным акриловым клеем и разделительной плёнкой.

**Применение:** наклеивается на загрунтованную поверхность, механически закрепляется по верхней кромке. Преимущество — возможность монтажа «навстречу» (preplied) до укладки бетона.

**Достоинства:** высокая прокол- и разрывостойкость; размерная стабильность при температурных колебаниях; устойчива к УФ в период строительства. **Ограничения:** ограниченное самозатягивание (не равно бентониту); требует сухой и чистой подложки.

### Бентонитовые геокомпозитные панели (GCL)

Состав: натриевый бентонит (7,3–9,8 кг/м²) между двумя слоями геотекстиля, иногда с HDPE плёнкой. При гидратации расширяется в 10–15 раз, образуя непроницаемый гель.

**Достоинства:** самозаживляющиеся при малых трещинах; допускают влажное основание; относительно дёшевы в монтаже; работают без специального оборудования.

**Ограничения:** для работы необходимо давление прижима обратной засыпкой (140–210 кПа); не предназначены для открытой фильтрующей воды; засолённые (> 5 г/л) или загрязнённые грунтовые воды блокируют набухание бентонита; нахлёст панелей — не менее 150 мм с дополнительным слоем бентонитовой пасты в шве.

### Листы EPDM / ТПО

Состав: вулканизированный EPDM-каучук или термопластичный полиолефин (ТПО); толщина 1,15–1,5 мм.

**Монтаж:** механическое крепление по кромке + сварка швов горячим воздухом или растворителем (ТПО) либо вулканизирующим клеем (EPDM).

**Достоинства:** долгосрочная надёжность (срок службы 40–50 лет); химическая стойкость к кислотам и щелочям грунта; контролируемые заводские параметры материала. **Ограничения:** сварка требует квалификации; уязвимы к проколам острым щебнем при засыпке — обязательна защитная плита.

## Жидкие мембраны

### Полимерно-модифицированный битум

Битумная эмульсия с модификаторами SBR или акрил; наносится кистью, распылителем или шпателем в 2–3 слоя. Толщина сухой плёнки 1,5–3,0 мм.

**Достоинства:** бесшовное нанесение; хорошо огибает сложную геометрию; самозакрывается у проходок без дополнительных деталей. **Ограничения:** требует выдержки между слоями; контроль толщины невозможен визуально — необходимы толщиномеры; чувствительна к дождю и заморозкам при отверждении.

### Полиуретановые покрытия

Одно- или двухкомпонентный полиуретан; наносится распылением или валиком. Толщина сухой плёнки 1,0–2,0 мм; удлинение при разрыве > 400 %.

**Достоинства:** выдерживает движение конструкции; применяется при температурах от −10 °C; быстрое отверждение. **Ограничения:** чувствителен к влажности поверхности при отверждении (< 75 % RH основания); на переходах (угол стена–плита) требуется армирующий нетканый материал.

### Кристаллизационные системы

Состав: портландцемент + кремнезём + активные химические агенты. Наносятся кистью или распылителем на увлажнённый бетон; толщина 1,6–3,2 мм. Активные ингредиенты проникают в поры бетона и кристаллизуются при контакте с влагой, закупоривая поры.

**Достоинства:** интегральное сцепление с бетоном; самозаживление статичных трещин до 0,4 мм; возможно нанесение изнутри (при наличии достаточного давления прижима). **Ограничения:** применяются только на бетонной поверхности; жёсткие — не мостят активные (расширяющиеся) трещины; требуется влага для продолжения реакции кристаллизации.

### Напыляемая полимочевина

Двухкомпонентная быстрореагирующая система (время гелирования < 5 с); наносится специальным плунжерным распылителем. Толщина сухой плёнки 1,5–3,2 мм за один проход; удлинение > 500 %.

**Достоинства:** максимальная скорость нанесения; монолитная мембрана без швов; немедленная готовность к нагрузке; превосходное мостикообразование трещин. **Ограничения:** дорогостоящее специализированное оборудование; квалификация оператора критична; подготовка поверхности — обязательная дробеструйная обработка.

{{< table title="Сравнение систем гидроизоляции для подземных конструкций" >}}
| Параметр | Самоклеящаяся рез.-битумная | HDPE | GCL бентонит | Жидкий полиуретан | Полимочевина | Кристаллизационная |
|---|---|---|---|---|---|---|
| Сопр. давлению | до 70 м | не ограничено | до 60 м | > 50 м | > 50 м | интегральная |
| Мостик трещин | хороший | ограниченный | самозаживляющий | отличный | отличный | только статичные |
| Подготовка поверхности | строгая | строгая | допускает влажную | строгая | строгая | увлажнённая |
| Бесшовность | нет (перекрытие) | нет (перекрытие) | нет (перекрытие) | да | да | да |
| Относительная стоимость | 1,2–1,5× | 1,3–1,6× | 0,8–1,0× | 1,5–2,0× | 2,0–2,5× | 1,0–1,3× |
{{< /table >}}

## Защитные плиты

Защитные плиты предохраняют мембрану от механического повреждения при засыпке и на протяжении всего срока службы здания.

**HDPE профилированные мембраны (дренажно-защитные):** высота шипов 10–20 мм; прочность на сжатие 50–200 кПа; совмещают защиту и дренажную функцию; интегрированный геотекстиль на стороне грунта.

**Плиты XPS:** толщина 25–50 мм; прочность 100–400 кПа; совмещают защиту и теплоизоляцию; предпочтительны при наружном утеплении.

**Плиты EPS:** более низкая прочность, чем XPS; приемлемы для защиты при засыпке мягким грунтом.

**Цементно-стружечные плиты:** жёсткая защита выше нулевой отметки; применяются как постоянная часть фасадной системы.

Засыпка выполняется только после установки защитной плиты. Первый слой обратной засыпки — мелкий грунт или песок, без острого щебня; уплотнение слоями не более 300 мм.

## Детали примыканий

Примыкания и переходы — наиболее уязвимые зоны любой гидроизоляционной системы.

**Верхняя кромка мембраны:** мембрана заводится на 150–300 мм выше проектной отметки земли; кромка фиксируется механической прижимной планкой; поверх планки наносится герметик; металлический отлив защищает открытый край от осадков.

**Переход на подошву фундамента:** мембрана переходит на горизонтальную поверхность подошвы не менее чем на 300 мм; переходная зона проклеивается или промазывается мастикой; в бентонитовых системах нахлёст на подошву закрепляется бентонитовой пастой.

**Проходки труб и кабелей:** для рулонных систем — разрез мембраны, заведение на трубу с нахлёстом не менее 100 мм, герметизация мастикой и компрессионным хомутом; для жидких систем — дополнительный слой в зоне проходки; обязательно — гидрошпонка (waterstop) или закладная компрессионная деталь внутри стены.

**Холодные швы бетонирования:** гидрошпонка из ПВХ или набухающий профиль устанавливается при бетонировании; мембрана приклеивается поверх шва; кристаллизационный состав наносится дополнительным слоем на шов.

**Внутренние и внешние углы:** скругление угла радиусом не менее 25 мм снижает концентрацию напряжений; дополнительная полоса мембраны или армирующий нетканый материал на угол.

## Контроль качества

**До нанесения:** проверить шероховатость основания (CSP 1–2 по ICRI); влажность поверхности бетона — не более 5 % для клеевых систем; температура бетона — в пределах, указанных производителем; выдержка бетона — не менее 14–28 суток; поверхность очищена от масла, цементного молока, разделителя опалубки.

**В процессе нанесения:** контроль толщины мокрого слоя (толщиномер); соблюдение нахлёстов (не менее 100–150 мм для рулонных); случайный тест адгезии методом отрыва (не менее 0,5 МПа); визуальный контроль швов; фотодокументация всех проходок и угловых зон.

**После нанесения:** испытание заливкой горизонтальных поверхностей — слой воды 50 мм, выдержка 24–72 ч, осмотр внутренних поверхностей; зондирование швов; контроль толщины сухой плёнки (разрушающие кернование) для жидких систем; все дефекты маркируются, ремонтируются и повторно испытываются до засыпки.

## Пример расчёта: выбор системы для подвала в Санкт-Петербурге

**Условия:** глубина подвала 2,8 м; грунт — суглинок, уровень грунтовых вод на отметке –1,2 м от поверхности (т.е. 1,6 м выше подошвы фундамента). Подвал — жилой (спортзал).

**Расчёт гидростатического давления у подошвы:**

{{< formula display="true" >}}
P_{max} = 9{,}81 \times 1{,}6 = 15{,}7\ \text{кПа} \approx 1{,}6\ \text{м вод. ст.}
{{< /formula >}}

**Вывод по давлению:** давление умеренное (1,6 м вод. ст.), но грунтовые воды стабильно превышают подошву. Влагозащитное покрытие неприемлемо. Требуется гидроизоляция.

**Рекомендованная система:** самоклеящаяся резинобитумная мембрана 1,5 мм с наружной защитой профилированной дренажной мембраной + пристенный дренаж по периметру с уклоном к приямку. Жидкий полиуретан — на углах и проходках как дополнение к рулонной системе. Кристаллизационный состав — на холодных швах бетонирования.

**Дополнительно:** дренажный насос в приямке + резервный насос на аккумуляторе; внутренняя отделка — влагостойкий ГКЛ на каркасе с вентилируемым зазором 20 мм.

## Критерии выбора системы

{{< table title="Выбор системы гидроизоляции по условиям" >}}
| Условие | Рекомендуемая система | Примечание |
|---|---|---|
| Низкое давление (< 1 м вод. ст.), хороший дренаж | Дампинг или лёгкая рулонная | Обязателен дренаж |
| Умеренное давление (1–3 м вод. ст.) | Рулонная HDPE или рез.-битумная | + защитная плита |
| Высокое давление (> 3 м вод. ст.) | HDPE + полиуретан на узлах | + резервный дренаж |
| Жилые подземные помещения | Премиум рулонная или полиуретан | + осушитель воздуха |
| Сложная геометрия, много проходок | Жидкая полимочевина или полиуретан | Специализированный подрядчик |
| Бетонная конструкция без внешнего доступа | Кристаллизационная (изнутри) | Только при статичных трещинах |
| Засолённые грунтовые воды (> 5 г/л) | HDPE или рез.-битумная | Бентонит неприменим |
{{< /table >}}
