---
title: "Капиллярные разрывы в конструкциях фундамента"
aliases: ["Капиллярные разрывы в конструкциях фундамента"]
description: "Физика капиллярного подъёма, материалы и расположение капиллярных разрывов в фундаментных конструкциях: гравийные прослойки, полиэтиленовые плёнки, мембраны на подушке, детали примыканий и контроль качества по СП 23-101, ASHRAE Fundamentals гл. 25–27, ASTM E1745."
date: 2025-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["капиллярный разрыв фундамент", "капиллярный подъём бетон", "гравийная подготовка под плиту", "паробарьер под плитой", "влагозащита подушки", "капиллярность в строительных материалах", "ASTM E1745"]
categories: ["Строительная физика", "Фундаменты"]
tags: ["СП 23-101", "ASHRAE", "ASTM E1745", "капиллярность", "влагозащита", "фундамент"]
weight: 2
---

Капиллярный разрыв (capillary break) — слой или элемент конструкции, прерывающий непрерывную сеть пор в строительных материалах и блокирующий перенос влаги капиллярными силами. Правильно запроектированные капиллярные разрывы предотвращают поступление почвенной влаги в стены, плиты и отделочные слои без применения гидроизоляционного давления. Это один из наиболее экономически эффективных элементов влагозащиты фундамента.

Нормативная база: СП 23-101-2004, СП 50.13330.2012, ASHRAE Fundamentals гл. 25–26, ASTM E1745, EN ISO 15026:2017.

## Физика капиллярного подъёма

### Капиллярное уравнение

Высота капиллярного подъёма в пористой среде описывается уравнением Жюрена:

{{< formula display="true" >}}
h = \frac{2\,\gamma\,\cos\theta}{\rho\,g\,r}
{{< /formula >}}

где h — высота подъёма (м), γ — поверхностное натяжение воды (0,0728 Н/м при 20 °C), θ — краевой угол смачивания (для воды на кварце ≈ 0°), ρ — плотность воды (1000 кг/м³), g — ускорение свободного падения (9,81 м/с²), r — эффективный радиус пор (м).

Для прекращения капиллярного подъёма необходимо, чтобы поры прерывающего слоя были достаточно крупными: при r > 1,5 мм (крупный щебень) высота подъёма не превышает 10 мм — практически нулевой подъём.

### Капиллярный подъём в строительных материалах

{{< table title="Высота капиллярного подъёма в распространённых материалах" >}}
| Материал | Характерный радиус пор | Высота подъёма |
|---|---|---|
| Чистый щебень 20–40 мм | > 5 мм | < 5 мм (практически 0) |
| Крупный песок | 0,1–0,5 мм | 30–150 мм |
| Мелкий песок | 0,02–0,1 мм | 150–750 мм |
| Пылеватый грунт (лёсс) | 0,002–0,02 мм | 0,75–7,5 м |
| Глина | < 0,002 мм | 3–30 м и выше |
| Конструкционный бетон | 0,01–0,1 мм | 0,9–9,0 м |
| Керамический кирпич | 0,01–0,1 мм | 1,5–4,5 м |
{{< /table >}}

Из таблицы следует: бетонный фундамент в глинистом грунте представляет собой непрерывный капиллярный путь от грунтовой воды через подушку и стену до отделочных слоёв. Только структурный разрыв с достаточным размером пор прерывает этот путь.

### Условия капиллярного переноса

Капиллярный транспорт происходит при одновременном выполнении всех условий:

- Непрерывная сеть пор от источника влаги до защищаемого материала
- Диаметр пор в диапазоне 0,001–1,0 мм
- Достаточное количество влаги у основания
- Отсутствие прерывающего слоя с крупными порами или непористым барьером

Устранение любого из этих условий блокирует капиллярный перенос.

## Материалы капиллярных разрывов

### Гравийная прослойка (зернистый капиллярный разрыв)

Слой крупного щебня под плитой — наиболее надёжный и долговечный капиллярный разрыв. Крупные поры между зёрнами щебня не поддерживают капиллярный подъём.

**Требования к материалу:** чистый промытый щебень или гравий; фракция 20–40 мм (соответствие ГОСТ 8267 или ASTM C33 №57); содержание частиц мельче 5 мм — не более 2 % по массе; промытый геотекстиль на контакте с грунтом основания для предотвращения суффозии.

**Минимальная толщина:** 100 мм; предпочтительно 150 мм. Слой распространяется за контур плиты на 300 мм.

**Пример расчёта эффективности:** для щебня фракции 20–40 мм средний радиус межзёрновых пор ≈ 3 мм.

{{< formula display="true" >}}
h = \frac{2 \times 0{,}0728 \times \cos 0°}{1000 \times 9{,}81 \times 0{,}003} = \frac{0{,}1456}{29{,}43} = 0{,}0049\ \text{м} \approx 5\ \text{мм}
{{< /formula >}}

Высота подъёма — всего 5 мм. Для сравнения, в мелком песке при r = 0,05 мм: h = 0,0728 / (1000 × 9,81 × 0,00005) × 2 = **0,30 м**. Замена песка щебнем снижает подъём в 60 раз.

### Полиэтиленовая плёнка (паробарьер под плитой)

Полиэтиленовая плёнка одновременно функционирует как капиллярный разрыв, паробарьер и защита от почвенного радона.

**Минимальные требования:** полиэтилен толщиной 0,15 мм (нормы IRC / СП); для условий строительства рекомендуется 0,25 мм крестообразно-ламинированный (ASTM E1745 класс A); паропроницаемость — не более 0,017 нг/(м²·с·Па) (0,01 перм).

**Укладка:** поверх гравийной прослойки; нахлёсты 150 мм, проклеенные совместимой лентой или мастикой; заводить на 150 мм вверх по периметральному утеплителю; все проходки герметизируются бутиловой лентой или мастикой.

**Размещение:** плёнка укладывается поверх гравийного слоя, а не непосредственно на грунт. Это позволяет дренировать плёнку при случайном проколе и поддерживает равномерное основание для заливки бетона.

### Мембрана на обрезе фундамента (горизонтальный разрыв)

Горизонтальная мембрана на верхней плоскости ленточного или столбчатого фундамента блокирует капиллярный подъём из подземной части стены в цоколь и надземную кладку.

**Материалы:** рулонный рубероид (ГОСТ 10923); самоклеящаяся модифицированная битумная мембрана (толщина ≥ 1,0 мм); жидкая битумная мастика в 2 слоя; толщина покрытия — не менее 3 мм по ГОСТ 7415.

**Монтаж:** поверхность подушки или фундамента должна быть чистой, сухой, без молочной плёнки; мембрана перекрывает всю ширину подушки с выносом 50 мм с каждой стороны; вертикальная мембрана стены соединяется с горизонтальной мембраной без разрыва.

### Утеплитель с закрытыми ячейками как капиллярный разрыв

XPS и закрытоячеистая ППУ являются непористыми материалами — капиллярный подъём через них невозможен. При применении в качестве периметрального утеплителя плиты эти материалы выполняют тройную функцию: теплоизоляция, капиллярный разрыв и паробарьер.

## Расположение капиллярных разрывов в конструкциях

### Плита на грунте

**Полная схема защиты (снизу → вверх):**

1. Уплотнённый грунт основания
2. Гравийная прослойка 100–150 мм (фракция 20–40 мм) — основной капиллярный разрыв
3. Полиэтиленовая плёнка 0,25 мм (нахлёсты 150 мм, герметизированы) — дополнительный капиллярный разрыв + паробарьер
4. При необходимости — XPS утеплитель (третий барьер)
5. Бетонная плита 100–150 мм

Сочетание гравия и плёнки обеспечивает двойную защиту: при повреждении плёнки гравий продолжает работать как капиллярный разрыв.

**Критические детали:** геотекстиль укладывается между грунтом основания и гравием для предотвращения выноса мелких частиц; гравий не должен содержать мелкозернистых включений (загрязнение при засыпке обнуляет эффект капиллярного разрыва).

### Ленточный фундамент и цоколь

**Горизонтальный разрыв на обрезе фундамента:** предотвращает подъём влаги из тела фундамента в кладку цоколя и наружных стен. Укладывается по всей горизонтальной плоскости фундамента до начала кладки; вертикальная гидроизоляция наружной стены соединяется с этим слоем.

**Последовательность работ:**

1. Заливка и набор прочности ленточного фундамента (не менее 14 сут.)
2. Очистка горизонтальной поверхности
3. Нанесение мембраны по всей ширине фундамента
4. Кладка цоколя поверх мембраны
5. Соединение вертикальной наружной гидроизоляции с горизонтальной мембраной

### Узел сопряжения стены подвала с плитой пола

Этот узел объединяет вертикальный и горизонтальный пути капиллярного переноса.

**Требования:**

- Наружная гидроизоляционная мембрана стены переходит ниже отметки плиты пола
- Подплитный паробарьер соединяется с вертикальной мембраной (нахлёст 150 мм + мастика)
- Деформационный шов с уплотнителем по периметру плиты (ПСУЛ или шнур из вспененного полиэтилена + герметик)
- Отсутствие непрерывного капиллярного пути от наружного грунта через нижний узел стены внутрь помещения

{{< diagram title="Схема капиллярных разрывов в узле плита–стена подвала" >}}
graph TD
  A[Грунт основания] --> B[Гравий 150 мм]
  B --> C[Паробарьер ПЭ 0,25 мм]
  C --> D[Плита бетон 150 мм]
  E[Стена подвала ЖБ] --> F[Гидроизоляционная мембрана наружная]
  F --> G[Горизонт. мембрана на подушке]
  G --> C
{{< /diagram >}}

## Детали проходок

Проходки через капиллярный разрыв — наиболее уязвимые точки.

**Трубопроводы через плиту:** гравийный слой в зоне проходки заменяется бетонным заполнением; паробарьер разрезается, заводится на трубу на 100 мм, герметизируется бутиловой лентой и обжимным хомутом; кольцевой зазор между трубой и плитой — гидравлический цемент или ППУ.

**Трубы через горизонтальный разрыв на подушке:** аналогично — мембрана разрезается минимально, края приклеиваются к трубе мастикой; поверх — дополнительная накладка из того же материала с нахлёстом 100 мм по всем сторонам.

**Правило:** площадь герметизации вокруг проходки должна превышать площадь разреза не менее чем в 3 раза (нахлёст по периметру ≥ 100 мм).

## Капиллярный разрыв для деревянных конструктивных элементов

Нижняя обвязка деревянной каркасной стены, опирающаяся на фундамент, подвержена намоканию от капиллярного подъёма. По данным исследований Building Science Corporation, влагосодержание древесины обвязочного бруса без капиллярного разрыва может достигать 25–30 % — зона активного гниения.

**Мембрана под обвязочным брусом:** самоклеящаяся модифицированная битумная лента шириной не менее ширины бруса; при отсутствии специальной мембраны — два слоя рубероида; капиллярный разрыв монтируется по всему периметру здания до установки обвязочного бруса.

**Требование к брусу:** дополнительно рекомендуется применять антисептированную или лиственничную нижнюю обвязку независимо от наличия мембраны.

## Контроль качества

**Входной контроль материалов:** сертификаты на гравий (гранулометрический состав, содержание мелких частиц); паспорт на полиэтиленовую плёнку (толщина, паропроницаемость по ASTM E1745 или ГОСТ); совместимость ленты или мастики для швов с основным материалом плёнки.

**Контроль при укладке гравийного слоя:** толщина слоя — нивелирный замер в 3–5 точках; отсутствие суффозии (геотекстиль на месте, не засыпан землёй); слой не уплотняется виброплитой (уплотнение разрушает поровую структуру, снижает эффективность капиллярного разрыва).

**Контроль плёнки:** визуальный осмотр — отсутствие разрывов, проколов, неплотных нахлёстов; ширина нахлёстов — замер рулеткой; состояние ленты на швах — надавить ладонью, проверить на отслоение; фотодокументация всех проходок и угловых зон до заливки бетона.

**Испытание эмиссии влаги из плиты:** не ранее чем через 28 суток после заливки; метод хлорида кальция по ASTM F1869 или RH-зонд по ASTM F2170; допустимый предел при укладке паркета — RH < 75 % или эмиссия < 1,4 кг/(м²·24 ч). При превышении — установка дополнительного паробарьера (эпоксидная грунтовка или жидкая мембрана поверх плиты).

## Типичные ошибки и их последствия

{{< table title="Типичные ошибки при устройстве капиллярных разрывов" >}}
| Ошибка | Последствие | Исправление |
|---|---|---|
| Гравий загрязнён мелким грунтом | Капиллярный разрыв неэффективен | Замена гравия + геотекстиль |
| Плёнка уложена на грунт без гравия | Первый прокол создаёт путь влаги | Доукладка гравия поверх плёнки |
| Нахлёсты плёнки не проклеены | Диффузия пара через щели | Проклейка бутиловой лентой |
| Горизонтальная мембрана на подушке отсутствует | Капиллярный подъём в кладку цоколя | Ретрофит: инъекция кремнийорганической смолы в горизонтальные швы |
| Нижняя обвязка без капиллярного разрыва | Гниль бруса через 5–15 лет | Только замена бруса + ретрофит-мембрана |
{{< /table >}}
