---
title: "Дренажные системы фундамента"
aliases: ["Дренажные системы фундамента"]
description: "Проектирование систем периметрального и подплитного дренажа фундаментов: дренажные трубы у подошвы, фильтрующие слои, профилированные мембраны, дренажные приямки с насосами, поверхностный дренаж и расчёт гидростатического давления по СП 23-101, СП 50.13330, ASHRAE Fundamentals."
date: 2025-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["дренаж фундамента", "дренажная труба у подошвы", "пристенный дренаж", "дренажный приямок", "насос откачки воды", "гравийный дренажный слой", "геотекстиль дренаж", "профилированная дренажная мембрана"]
categories: ["Строительная физика", "Фундаменты"]
tags: ["СП 23-101", "СП 50.13330", "ASHRAE", "дренаж", "гидростатическое давление", "фундамент"]
weight: 3
---

Дренажные системы фундамента управляют грунтовыми и поверхностными водами для предотвращения накопления гидростатического давления у стен, насыщения грунта основания и инфильтрации воды. Дренаж — первая и наиболее экономически эффективная защита: снижение давления воды у стены снижает нагрузку на гидроизоляционную систему на порядок.

Нормативная база: СП 23-101-2004, СП 50.13330.2012, СНиП 2.06.15-85 (инженерная защита), ASHRAE Fundamentals гл. 25.

## Задачи и критерии производительности

**Основные функции дренажной системы:**

- Отвод воды от периметра фундамента до накопления гидростатического давления
- Снижение уровня грунтовых вод у фундамента в период максимального притока
- Предотвращение насыщения грунта основания и морозного пучения
- Защита гидроизоляционных мембран от длительного воздействия давления воды

**Критерии проектирования:** уровень грунтовых вод у фундамента — не выше 300 мм от подошвы плиты подвала; дренажная система функционирует не менее 50 лет без потери пропускной способности; надёжность при пиковых дождевых нагрузках (расчётная интенсивность дождя по СП 131.13330).

## Пристенный дренаж по периметру фундамента

### Дренажная труба у подошвы

Перфорированная труба у основания фундамента — ключевой элемент системы. Она перехватывает воду, движущуюся к стене через грунт, и отводит её самотёком или насосом.

**Технические параметры:**

- Диаметр: 110 мм (минимум); 160 мм при высоком притоке или длинном периметре
- Расположение: у наружной грани подошвы фундамента, на уровне подошвы или не выше чем на 150 мм
- Уклон: не менее 0,5 % (5 мм/м); предпочтительно 1–2 %; обеспечивается лазерным нивелированием
- Перфорация: щелевая (щели 5×50 мм) или круглая (диаметр 6–12 мм); отверстия направлены вниз (положение 4 и 8 часов по циферблату)

{{< table title="Материалы дренажных труб для фундамента" >}}
| Материал | Жёсткость | Перфорация | Срок службы | Применение |
|---|---|---|---|---|
| ПВХ жёсткий (гладкий) | Жёсткая | Щели или отверстия | 50+ лет | Стандарт, прямые участки |
| ПВХ гофрированный | Гибкая | Щелевая | 30–50 лет | Углы, сложная трасса |
| HDPE гофрированный | Гибкая | Щелевая | 50+ лет | Высокие нагрузки, холодный климат |
| Жёсткий ПВХ щелевой | Жёсткая | Непрерывные щели | 50+ лет | Высокий приток, высокий УГВ |
{{< /table >}}

**Требования к укладке:** геотекстильный «чулок» на трубе или оборачивание фильтрующим геотекстилем (предотвращает кольматаж мелкими частицами грунта); гравийная подушка под трубой не менее 150 мм; засыпка чистым щебнем 20–40 мм сверху и по бокам не менее 300 мм; смотровые колодцы на углах и через каждые 25–30 м для промывки.

### Фильтрующий слой щебня

Слой чистого щебня вокруг дренажной трубы обеспечивает высокую гидравлическую проводимость и функционирует как капиллярный разрыв.

**Требования к материалу:** чистый промытый щебень фракции 20–40 мм (ГОСТ 8267); содержание частиц мельче 5 мм — не более 2 % по массе; гидравлическая проводимость > 30 м/сут (0,035 мм/с); пористость 35–40 %.

**Геометрия слоя:** минимальная толщина под трубой — 150 мм; над трубой — 300 мм (предпочтительно 450 мм); ширина слоя — не менее 450–600 мм; геотекстиль оборачивает весь слой щебня со всех сторон включая верх — предотвращает засорение мелким грунтом засыпки.

### Профилированные дренажные мембраны

Профилированные HDPE-мембраны с шипами или гофром прикладываются к наружной поверхности фундаментной стены и заменяют щебеночный пристенный дренаж.

**Технические характеристики:** высота шипов 8–20 мм (создаёт воздушный дренажный зазор); пропускная способность 20–60 л/(мин·м) при уклоне 2 % и нагрузке 50 кПа; прочность на сжатие 50–200 кПа; интегрированный геотекстиль на лицевой стороне (к грунту) задерживает мелкие частицы.

**Преимущества:** снижение нагрузки на гидроизоляционную мембрану; воздушный зазор между мембраной и стеной обеспечивает просыхание поверхности; защита гидроизоляции от механических повреждений при засыпке.

## Внутренний периметральный дренаж (ретрофит)

Применяется в существующих зданиях, когда наружные земляные работы невозможны. **Важно:** внутренняя система не снижает гидростатическое давление на стену — она перехватывает воду, уже проникшую в здание. Это решение второй очереди, не замена наружному дренажу.

**Конфигурация:** вырубка плиты по периметру шириной 300–460 мм; углубление до подошвы фундамента; укладка перфорированной трубы диаметром 100 мм в гравийном основании; уклон к месту расположения приямка с насосом; восстановление плиты бетоном или установка решётки. В подошве фундаментной стены сверлят дренажные отверстия диаметром 25–40 мм с шагом 1,2–1,8 м — для перехвата воды, накапливающейся снаружи стены.

## Приямки и насосные системы

### Проектирование приямка (сборного колодца)

**Геометрические параметры:** диаметр 460–610 мм (предпочтительно 750 мм для двойного насоса); глубина — не менее 300 мм ниже отметки пола подвала; перфорированные стенки из ПВХ или ж/б кольца; гравийное основание 150–200 мм.

**Крышка:** герметичная с уплотнением (важно в зданиях с системой активной защиты от радона); вводы для кабелей насоса и вентиляционной трубы.

### Расчёт производительности насоса

Производительность насоса определяется максимальным расчётным притоком воды в систему.

{{< formula display="true" >}}
Q_{pump} = Q_{infil} \times K_{safety}
{{< /formula >}}

где Q_infil — расчётный приток (л/мин), K_safety — коэффициент запаса (рекомендуется 2,0).

**Расчёт притока:** ориентировочный приток через пристенный дренаж — 5–15 л/ч на погонный метр при насыщенном грунте. Для дома с периметром 48 м и максимальным притоком 15 л/(ч·м):

{{< formula display="true" >}}
Q_{infil} = 48\ \text{м} \times 15\ \text{л/(ч·м)} = 720\ \text{л/ч} = 12\ \text{л/мин}
{{< /formula >}}

{{< formula display="true" >}}
Q_{pump} = 12 \times 2{,}0 = 24\ \text{л/мин}
{{< /formula >}}

Стандартный бытовой насос 0,25–0,37 кВт с производительностью 40–60 л/мин при напоре 3–5 м — достаточен с хорошим запасом.

{{< table title="Выбор насоса по условиям" >}}
| Условие | Производительность | Мощность | Резервирование |
|---|---|---|---|
| Жилое здание, умеренный УГВ | 1,9–3,2 л/с | 0,25–0,37 кВт | Аккумуляторный резерв |
| Жилое, высокий УГВ | 3,2–4,7 л/с | 0,55–0,75 кВт | Аккумулятор обязателен |
| Коммерческое здание | 4,7–9,5+ л/с | 0,75–1,5 кВт | Дизельный генератор |
{{< /table >}}

**Монтаж насоса:** поплавковый выключатель на 150–200 мм выше дна приямка; обратный клапан в напорной линии; виброизоляция от несущих конструкций; напорная линия диаметром 38–50 мм с уклоном вниз в направлении выпуска.

**Резервная система:** насос на аккумуляторе (резервное питание) обязателен при расположении подвала ниже уровня возможного затопления; сигнализация о высоком уровне воды; два независимых насоса при критических условиях.

### Выпуск дренажных вод

**Приоритетные направления выпуска:**

1. Самотёчный выпуск на дневную поверхность с уклоном от здания — нет эксплуатационных затрат
2. Подключение к ливневой канализации — требует технических условий
3. Фильтрационный (поглощающий) колодец — только при достаточной инфильтрационной ёмкости грунта
4. Дождевой сад или инфильтрационный лоток — экологичное решение

**Запрещённые варианты:** выпуск в хозяйственно-бытовую канализацию (нарушение СП 32.13330 и норм водоотведения); выпуск в сторону соседних зданий или в пределах 3 м от фундамента; выпуск на мощёную поверхность без уклона.

## Поверхностный дренаж и планировка

Поверхностный дренаж — первый рубеж защиты, снижающий приток воды к фундаменту. При правильном устройстве отмостки и планировки нагрузка на подземный дренаж может быть снижена на 50–70 %.

**Требования к отмостке:** уклон от здания не менее 3 % (30 мм на 1 м) на протяжении первых 3 м; ширина 600–900 мм (минимум по СП 82.13330); материал: бетон, асфальт или покрытие с гидроизоляционным подстилающим слоем; примыкание к цоколю через деформационный шов с мастичным уплотнителем.

**Отвод с кровли:** водосточные трубы выпускаются через отводные лотки на расстоянии не менее 1,8 м от фундамента (предпочтительно 3 м); при невозможности — подземный трубопровод к точке выпуска; запрещено сбрасывать воду с кровли непосредственно у стены.

**Площадные водоприёмники:** в низких точках рельефа, у входов в подвал; минимальный диаметр трубы выпуска 100 мм; лотки с уклоном 2 % и подключением к ливневой системе.

## Проектирование при высоком уровне грунтовых вод

### Исходные данные

Для правильного выбора системы необходимо определить максимальный сезонный уровень грунтовых вод (УГВ). Замеры проводятся в марте–апреле (период снеготаяния) в скважинах-пьезометрах глубиной не менее 1,5–2 м ниже подошвы фундамента. Историческую картину даёт журнал геотехнических изысканий.

### Стратегии по уровню УГВ

**УГВ ниже подошвы на 300+ мм:** влагозащитное покрытие (дампинг) + стандартный пристенный дренаж + паробарьер под плитой. Системы гидроизоляции не требуются.

**УГВ у подошвы или выше подошвы фундамента:** гидроизоляционная мембрана + дренажная мембрана + двойная дренажная система (пристенный дренаж + приямок с насосом). Расчёт конструктивной плиты на силы подъёма воды.

**УГВ выше уровня пола подвала:** подплитная дренажная система с перфорированными трубами под плитой; плита рассчитывается на подпор воды; требуется резервный насос с аварийным питанием; плита не может быть обычной армированной — необходимо конструктивное решение (заглублённая плита с анкерами или дренажный пол без сплошной гидроизоляции снизу).

## Интеграция с гидроизоляцией и утеплением

**Последовательность работ:**

1. Земляные работы и выравнивание дна котлована
2. Укладка подстилающей гравийной подготовки (150 мм)
3. Бетонирование подушки и фундаментных стен (выдержка ≥ 14 сут.)
4. Укладка дренажной трубы у подошвы с уклоном — испытание промывкой водой
5. Нанесение гидроизоляции на стены фундамента
6. Установка дренажной мембраны (профилированной) поверх гидроизоляции
7. Укладка геотекстиля и засыпка щебнем
8. Обратная засыпка грунтом слоями 300 мм с уплотнением (без воздействия на мембрану)
9. Установка насосного оборудования в приямке и испытание системы
10. Устройство отмостки и поверхностного дренажа

**Координация с утеплением:** профилированная мембрана монтируется поверх наружного утеплителя (XPS) и одновременно защищает его от повреждений при засыпке; дренажный слой щебня не должен разрушать утеплитель.

## Техническое обслуживание

**Ежегодно:** проверка работоспособности насоса отстойника (пробный запуск); осмотр точек выпуска дренажных труб; проверка состояния отмостки (просадки, трещины); тест резервного аккумулятора.

**Раз в 5–10 лет:** промывка периметральных дренажных труб через смотровые колодцы под давлением воды; видеоинспекция труб при снижении пропускной способности; замена насоса (срок службы погружных насосов 7–12 лет).

**Мониторинг:** при строительстве в 3–5 м от соседних зданий — контроль осадок зданий (постоянное водопонижение может вызвать консолидацию грунта); при появлении влаги в подвале — немедленная диагностика (гидрофон, тест давления) для определения источника (капиллярный, конденсат или фильтрация).
