---
title: "Плита на грунте: конструкция и управление влагой"
aliases: ["Плита на грунте: конструкция и управление влагой"]
description: "Проектирование бетонной плиты на грунте с точки зрения управления влагой: капиллярный разрыв, паробарьер, подплитное утепление, влажностные испытания, совместимость напольных покрытий и защита от радона по СП 50.13330, СП 23-101, ASTM F2170, ASHRAE 160."
date: 2025-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["плита на грунте", "паробарьер под плитой", "подплитный утеплитель", "влажность бетонной плиты", "ASTM F2170", "радон под плитой", "капиллярный разрыв плита", "СП 50.13330 плита"]
categories: ["Строительная физика", "Фундаменты"]
tags: ["СП 50.13330", "СП 23-101", "ASHRAE 160", "ASTM F2170", "ASTM F1869", "плита", "паробарьер", "радон"]
weight: 5
---

Бетонная плита, уложенная непосредственно на грунт, требует тщательной системы управления влагой. Грунт под плитой постоянно поддерживает относительную влажность, близкую к 100 %, создавая непрерывный градиент давления пара в сторону более сухого интерьера. Неправильно спроектированная плита — источник проблем с напольными покрытиями, роста плесени и повышенного содержания влаги в нижней зоне здания. Одновременно плита — ключевой путь теплопотерь в грунт при отсутствии утепления.

Нормативная база: СП 50.13330.2012, СП 23-101-2004, ASHRAE 160-2016, ASTM E1745, ASTM F2170, EN ISO 13788:2012.

## Конструктивные слои плиты на грунте

### Подготовка основания

Перед укладкой капиллярного разрыва основание уплотняется до плотности не менее 95 % от максимальной по методу Проктора. Органический растительный слой, насыпной рыхлый грунт и пучинистые грунты удаляются и заменяются инертным материалом. Уклон дна котлована обеспечивается от центра к периметральному дренажу.

### Гравийная прослойка (капиллярный разрыв)

Слой чистого крупного щебня прерывает капиллярный подъём из грунта. Минимальная толщина — 100 мм; предпочтительно 150 мм. Фракция 20–40 мм (ГОСТ 8267); содержание частиц мельче 5 мм — не более 2 % (иначе капиллярный разрыв не работает). Геотекстиль снизу предотвращает суффозию. Гравий не уплотняется — уплотнение разрушает поровую структуру и нивелирует функцию капиллярного разрыва.

Гравийный слой выполняет три функции одновременно: прерывает капиллярный подъём, обеспечивает дренаж при прорыве паробарьера и создаёт воздушную полость для сбора и рассеивания почвенных газов (радон).

### Паробарьер под плитой

Паробарьер — обязательный элемент, размещаемый поверх гравийной прослойки непосредственно под бетоном.

{{< table title="Спецификации паробарьеров для плиты на грунте" >}}
| Материал | Паропроницаемость | Толщина | Применение |
|---|---|---|---|
| Полиэтилен по ГОСТ (общестроительный) | ≤ 0,10 нг/(м²·с·Па) | 0,15 мм | Минимальные требования |
| ПЭ крестообразно-ламинированный | ≤ 0,06 нг/(м²·с·Па) | 0,25–0,38 мм | Рекомендуемый стандарт |
| Специализированный подплитный барьер | ≤ 0,02 нг/(м²·с·Па) | 0,38+ мм | Жилые и коммерческие ответственные объекты |
{{< /table >}}

Паропроницаемость ≤ 0,017 нг/(м²·с·Па) соответствует паробарьеру класса I по ASHRAE 160.

**Укладка:** нахлёсты 150 мм проклеиваются совместимой лентой или мастикой; плёнка загибается вверх по периметру на 150 мм и фиксируется к утеплителю или стене; все проходки герметизируются бутиловой лентой и обжимными хомутами; повреждения при укладке арматуры немедленно ремонтируются заплатами того же материала с нахлёстом 100 мм.

### Стандартная последовательность слоёв (снизу → вверх)

1. Уплотнённый грунт основания
2. Гравийная прослойка 100–150 мм (фракция 20–40 мм)
3. Паробарьер ПЭ 0,25 мм (нахлёсты 150 мм, герметизированы)
4. Жёсткий утеплитель XPS (при необходимости)
5. Армированная бетонная плита 100–150 мм (B25, w/c ≤ 0,45)
6. Чистовой пол

## Подплитное утепление

### Горизонтальное утепление под всей плитой

Применяется при лучистом напольном отоплении, а также в любом отапливаемом здании в климатических зонах с ГСОП > 3000 °С·сут (Москва и севернее).

**Материал:** только XPS или EPS высокой плотности — водопоглощение критично. Прочность на сжатие при 10 % деформации: минимум 170–200 кПа для жилых нагрузок; 280–400 кПа для коммерческих. Полиизоцианурат не применяется в контакте с грунтом.

**Размещение паробарьера относительно утеплителя:** паробарьер располагается ниже утеплителя (между гравием и XPS). Это предотвращает накопление влаги в теле пенополистирола и защищает плёнку от повреждения при укладке арматуры.

### Краевое (периметральное) утепление

Краевое утепление плиты снижает теплопотери через торец — в плите без краевого утеплителя через периметр уходит до 50 % теплопотерь конструкции пола.

**Конфигурация:** XPS вертикально по торцу плиты; заглубление до глубины промерзания (по СП 131.13330 — 1,1–1,8 м для Москвы); горизонтальное «крыло» шириной 0,6–1,2 м у основания в КЗ 6–8.

{{< table title="Требования к утеплению плиты на грунте по климатическим зонам (РФ)" >}}
| Зона / ГСОП | R подплиты, (м²·K)/Вт | R краевой, (м²·K)/Вт | Глубина периметра |
|---|---|---|---|
| КЗ 1–3 (Сочи) | не нормируется | 0,88 | 300 мм |
| КЗ 4–5 (Москва, ГСОП ≈ 4943) | 0,88–1,76 | 1,76 | 600 мм |
| КЗ 6–7 (Новосибирск, ГСОП ≈ 6660) | 1,76–2,64 | 2,64 | 900 мм |
| КЗ 8 (Якутск, ГСОП > 10 000) | 2,64–3,52 | 3,52 | 1200 мм |
{{< /table >}}

## Пример расчёта: тепловые потери через плиту на грунте, Москва

**Исходные данные:** жилой дом в Москве; размер плиты 10 × 12 м; плита 150 мм армированного бетона без утепления; средняя зимняя температура грунта на глубине 0,5 м: T_ground = 2 °C; внутренняя температура: T_i = 20 °C.

Тепловые потери через неутеплённую плиту определяются методом Лундина — кривые нормализованного теплопотока по периметру (ASHRAE Fundamentals гл. 27). Упрощённо для оценки:

{{< formula display="true" >}}
q_{slab} = U_{eff} \cdot P \cdot \Delta T
{{< /formula >}}

где U_eff — эффективный коэффициент потерь через периметр ≈ 1,0–1,5 Вт/(м·K) для неутеплённой плиты (ASHRAE 2009); P — периметр плиты = 44 м; ΔT = 20 − 2 = 18 K.

{{< formula display="true" >}}
q_{slab} = 1{,}2 \times 44 \times 18 = 950\ \text{Вт} \approx 0{,}95\ \text{кВт}
{{< /formula >}}

При добавлении XPS 50 мм (R = 1,47 (м²·K)/Вт) по периметру U_eff снижается до ≈ 0,45 Вт/(м·K):

{{< formula display="true" >}}
q_{slab,ins} = 0{,}45 \times 44 \times 18 = 356\ \text{Вт}
{{< /formula >}}

**Экономия:** 594 Вт = 14 260 Вт·ч/сут при расчётных условиях. За 5-месячный отопительный сезон (ГСОП/20 ≈ 247 дней для Москвы) экономия составит около 2 100 кВт·ч, что при тарифе 6 руб./кВт·ч даёт 12 600 руб./год. Срок окупаемости утепления периметра при стоимости ≈ 15 000 руб. — менее 2 лет.

## Влажностные испытания бетонной плиты

Перед укладкой чувствительных к влаге напольных покрытий обязательно испытание влажности. Бетон продолжает высыхать месяцами: при w/c = 0,45 и толщине 150 мм (с паробарьером снизу — сушка только вверх) требуется 90–180 дней до достижения безопасных показателей.

### Метод RH-зонда (ASTM F2170)

RH-зонды вводятся в скважины на глубину 40 % толщины плиты (60 мм при толщине 150 мм); герметизируются на 72 ч для равновесия; отсчёт показаний. Интервал испытаний: один зонд на 93 м² площади; минимум 3 зонда на объект.

**Предельные значения:**

{{< table title="Допустимая влажность плиты по типу покрытия" >}}
| Тип напольного покрытия | Макс. RH (%) | Макс. MVER, кг/(м²·24ч) |
|---|---|---|
| Виниловая плитка / LVT | 75–80 | 0,14–0,23 |
| Инженерный паркет | 75 | 0,14 |
| Массивный паркет | 65–70 | 0,10 |
| Керамическая плитка (эпоксидный шов) | 90 | не нормируется |
| Эпоксидный наливной пол | 75–80 | 0,14–0,23 |
| Ковролин | 80–85 | 0,14–0,23 |
{{< /table >}}

### Метод хлорида кальция (ASTM F1869)

Испытание кассетой с хлоридом кальция: кассета устанавливается на высохшую поверхность плиты под герметичным куполом на 72 ч, взвешивается до и после. Результат — скорость выделения влаги MVER (moisture vapour emission rate), кг/(м²·24 ч).

**Ограничение:** метод измеряет только верхние 15–20 мм плиты, поэтому при наличии подплитного паробарьера показания занижены относительно реального профиля. Более точен метод RH-зонда. Применяется для старых плит без возможности сверления.

**Условия испытания:** за 48 ч до испытания здание должно работать в режиме эксплуатации: T = 18–24 °C, RH = 30–50 %, система HVAC включена.

## Водоцементное отношение и проницаемость плиты

W/c определяет начальное содержание испаряемой воды и долгосрочную проницаемость плиты для пара.

**W/c = 0,40–0,45:** низкая проницаемость; меньше испаряемой влаги; более быстрое высыхание (60–90 дней). Рекомендуется при использовании паробарьера снизу.

**W/c = 0,50–0,60:** высокая проницаемость; избыточная испаряемая влага требует 120–180 дней выдержки; возможна потребность в дополнительном паробарьере поверх плиты.

**Добавки:** кристаллизационные добавки (Xypex, Kryton) снижают проницаемость в 3–5 раз; суперпластификаторы позволяют снизить w/c при сохранении укладываемости. Ни добавки, ни уплотнители поверхности не отменяют необходимость подплитного паробарьера.

## Защита от почвенного радона

Радон-222 — природный радиоактивный газ, продукт распада радия в горных породах и грунте. Проникает в здание через трещины в плите, деформационные швы и проходки. По данным Роспотребнадзора, в ряде регионов (Ленинградская, Карельская, Свердловская области) концентрации превышают нормативные 200 Бк/м³.

### Пассивная система защиты

Устраивается при новом строительстве без значительных затрат.

**Компоненты:** гравийный слой под плитой (создаёт газопроницаемую зону сбора); герметичный паробарьер (снижает диффузию газа через плиту); вертикальная вентиляционная труба диаметром 100 мм, проложенная от гравийного слоя через плиту, перекрытия и кровлю (пассивная тяга за счёт разности давлений).

Пассивная система снижает концентрацию радона на 30–70 % без эксплуатационных затрат. При первичном замере уровня радона > 200 Бк/м³ она активируется установкой вентилятора (≤ 100 Вт).

### Активная система защита (SUB, Sub-Slab Depressurization)

Вентилятор радона монтируется в вентиляционный стояк и создаёт разрежение −5 до −25 Па в подплитном слое. Воздух с радоном отводится выше конька кровли вдали от воздухозаборников. Одна точка всасывания обслуживает площадь 170–370 м² при хорошем гравийном слое.

**Непрерывность паробарьера критична:** любая щель в паробарьере создаёт путь «короткого замыкания», снижающий эффективность системы.

## Типичные дефекты и их последствия

{{< table title="Дефекты конструкции плиты на грунте и последствия" >}}
| Дефект | Последствие | Ретрофит |
|---|---|---|
| Отсутствует паробарьер | Постоянный поток пара, деламинация полов | Эпоксидный паробарьер поверх плиты |
| Нехватка гравия (слой < 80 мм) | Капиллярный подъём прорывается | Нет ретрофита, только контроль влажности |
| Нахлёсты плёнки не проклеены | Диффузионные мосты на швах | Инъекция полиуретана в трещины плиты |
| Отсутствует краевое утепление | Теплопотери и зона конденсата у плинтуса | Наружное утепление цоколя + отмостка |
| W/c > 0,55 | Длительное высыхание, деламинация клея | Выдержка 120–180 дней, испытание RH |
| Повреждён паробарьер арматурой | Локальное проникновение пара | Ремонт нашивкой до заливки |
{{< /table >}}

## Контрольный список перед бетонированием

- Уплотнение основания проверено нивелированием и динамическим зондированием
- Гравийный слой полной толщины уложен без загрязнений
- Паробарьер уложен поверх гравия — нахлёсты проклеены, все проходки герметизированы
- Утеплитель (при наличии) уложен и швы задуты
- Вентиляционная труба для радона установлена и проверена на проходимость
- Арматура не прорезает паробарьер; повреждения отремонтированы
- Фотодокументация готовности до укладки бетона
