---
title: "Конструкции ограждений для жарко-влажного климата"
aliases: ["Конструкции ограждений для жарко-влажного климата"]
description: "Проектирование влагозащиты ограждающих конструкций в жарко-влажном климате: внешний контроль паров, высыхание внутрь, управление температурой поверхностей, типовые конфигурации стен и кровель для зон ASHRAE 1–2A. Примеры по Сочи (Россия) и Хьюстону (США)."
date: 2025-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["жарко-влажный климат конструкции", "паровой контроль снаружи", "высыхание внутрь", "конденсация при охлаждении", "ASHRAE климатическая зона 1-2", "Сочи влажность строительство", "ERV осушение вентиляция", "герметичный чердак"]
categories: ["Строительная физика", "Климатические зоны"]
tags: ["ASHRAE 160", "ASHRAE Fundamentals", "ISO 13788", "СП 50.13330", "жарко-влажный климат", "паровой контроль", "осушение"]
weight: 2
---

Ограждающие конструкции в жарко-влажном климате (ASHRAE климатические зоны 1–2A, ГСОО > 2778 °С·сут при базе 10 °C) испытывают постоянный летний напор пара извне: горячий влажный наружный воздух давит к охлаждённым внутренним поверхностям. Принципы проектирования диаметрально противоположны холодному климату: внутренние паробарьеры недопустимы, наружный контроль паров обязателен, высыхание направлено внутрь здания.

Российский аналог жарко-влажного климата — Черноморское побережье Краснодарского края: Сочи (ГСОП ≈ 900 °С·сут, лето: T = 28–32 °C, RH = 70–85 %). Данный раздел применим также к проектированию российских объектов в субтропических курортных зонах и к анализу международного опыта.

Нормативная база: ASHRAE 160-2016, ASHRAE Fundamentals гл. 25–27, ISO 13788:2012, СП 50.13330.2012, EN 15026:2007.

## Характеристики климата

**Критические психрометрические условия летом (Сочи / Хьюстон):**

- Наружный воздух: T = 32 °C, RH = 70 % → точка росы = 26 °C, p_v = 3,52 кПа
- Внутренний воздух (кондиционированный): T = 24 °C, RH = 50 % → точка росы = 13 °C, p_v = 0,94 кПа
- Движущая сила переноса пара: Δp_v = 3,52 − 0,94 = **2,58 кПа** (напор извне внутрь)

**Период риска:** май–сентябрь; продолжительность — 4–5 месяцев.

**Отличие от холодного климата:** в Москве зимой движение пара направлено изнутри наружу, и паробарьер нужен изнутри. В Сочи летом движение обратное — пар движется снаружи внутрь, и паробарьер изнутри становится ловушкой влаги.

## Основные принципы проектирования

**1. Отсутствие внутренних паробарьеров.** Полиэтилен, фольга и паронепроницаемые покрытия изнутри задерживают конденсат у холодной внутренней поверхности отделки.

**2. Внешний контроль паров.** Слой с низкой паропроницаемостью на наружной стороне конструкции ограничивает поступление пара в стену. Наружный контроль паров одновременно является теплоизоляцией и ветрозащитой.

**3. Высокопроницаемые внутренние слои.** Гипсокартон с латексной краской (проницаемость 30–60 нг/(м²·с·Па)) обеспечивает высыхание внутрь при любом проникновении влаги.

**4. Температура внутренней поверхности выше точки росы.** Любая поверхность прохладнее 13 °C при типичных летних условиях кондиционирования рискует стать местом конденсации.

**5. Механическое осушение.** Скрытая нагрузка в жарко-влажном климате составляет 30–40 % от суммарной охлаждающей нагрузки — кондиционер должен быть правильно подобран для осушения, а не только для охлаждения.

## Конфигурации стеновых конструкций

### Конфигурация 1: массивная стена с наружным утеплением

Слои (изнутри → наружу):

1. Гипсокартон 12,7 мм + латексная краска (проницаемость 30–60 нг/(м²·с·Па))
2. Монолитный бетон или кладка 200 мм (R = 0,18–0,35 (м²·K)/Вт)
3. Полиизоцианурат с фольгой 50 мм (R = 2,3 (м²·K)/Вт; паропроницаемость < 0,03 нг/(м²·с·Па))
4. Дренажный мат или горизонтальные рейки 19 мм
5. Наружная облицовка: фиброцемент, штукатурка, металлические панели

**Суммарное R:** ≈ 2,5–2,7 (м²·K)/Вт

**Анализ температуры внутренней поверхности** при летних условиях (T_o = 32 °C, T_i = 24 °C):

{{< formula display="true" >}}
q = \frac{T_o - T_i}{R_{total}} = \frac{32 - 24}{2{,}7} = 2{,}96\ \text{Вт/м}^2
{{< /formula >}}

{{< formula display="true" >}}
T_{si} = T_i + q \cdot R_{si} = 24 + 2{,}96 \times 0{,}12 = 24{,}4\ °C
{{< /formula >}}

Температура внутренней поверхности 24,4 °C >> точки росы 13 °C — конденсации нет. Бетонная масса поддерживается холодной наружным утеплением, что снижает суточные колебания температуры интерьера.

### Конфигурация 2: каркасная стена с наружной пеной

Слои (изнутри → наружу):

1. Гипсокартон 12,7 мм + латексная краска
2. Стекловолоконная или минеральная вата 140 мм без облицовки (R = 3,7 (м²·K)/Вт)
3. Полиизоцианурат с фольгой 25 мм (R = 1,1 (м²·K)/Вт; паробарьер снаружи)
4. Рейки 19 мм (вентилируемый зазор)
5. Наружная облицовка

**Суммарное R:** ≈ 4,8 (м²·K)/Вт

**Критическое требование:** утеплитель в полости — строго без облицовки. Крафт-облицовка или фольга изнутри создают ловушку влаги.

**Температура внутренней грани пенного слоя:**

{{< formula display="true" >}}
T_{foam,int} = T_i + (T_o - T_i) \cdot \frac{R_{int}}{R_{total}} = 24 + 8 \cdot \frac{3{,}9}{5{,}0} = 30{,}2\ °C
{{< /formula >}}

Поверхность на 17 °C выше точки росы — риска конденсации на границе раздела нет.

**Минимальная доля наружного R от суммарного:**

{{< table title="Минимальное наружное R для жарко-влажного климата" >}}
| Суммарное R стены, (м²·K)/Вт | Минимальное наружное R | Доля |
|---|---|---|
| 2,3–2,7 | 0,88 | 33–38 % |
| 3,3–3,7 | 1,23 | 35–40 % |
| 4,4+ | 1,76 | 40 % |
{{< /table >}}

### Конфигурация 3: вентилируемая навесная стена (rain screen)

Слои (изнутри → наружу):

1. Гипсокартон 12,7 мм + латексная краска
2. Минеральная или стекловолоконная вата 140 мм без облицовки
3. OSB или фанера 12,7 мм (обшивка)
4. Паропроницаемая ветрозащитная мембрана (> 170 нг/(м²·с·Па))
5. Вентилируемый воздушный зазор 19–25 мм (рейки)
6. Наружная облицовка: фиброцементные плиты, металл

**Механизм защиты:** вентилируемый зазор удаляет влажный воздух до его достижения обшивки; паропроницаемая мембрана дренирует жидкую воду и пропускает пар на высыхание; обшивка высыхает наружу через вентиляцию, внутренняя отделка — внутрь через проницаемый гипсокартон.

**Требования к вентиляции зазора:** непрерывные щели 6 мм вверху и внизу облицовки; незаблокированный вертикальный путь для воздуха; защита от насекомых сеткой с ячейкой 1,5 мм.

### Конфигурация 4: внутренняя пена умеренной проницаемости

Используется, когда наружная пена нецелесообразна (реконструкция, нормативные ограничения).

Слои (изнутри → наружу):

1. Гипсокартон 12,7 мм
2. Жёсткий EPS без облицовки 25 мм (R = 0,88–1,23 (м²·K)/Вт; проницаемость 10–17 нг/(м²·с·Па))
3. Полость стоек 50×150 мм (минвата или без утеплителя)
4. Обшивка OSB или гипсовая
5. Паропроницаемая ветрозащита
6. Вентилируемая облицовка

**Требование:** EPS без облицовки (умеренная проницаемость); паронепроницаемый полиизоцианурат с фольгой изнутри недопустим — создаёт ловушку влаги.

## Конструкции кровель

### Вентилируемый чердак

**Принцип:** пар, проникающий снизу, удаляется вентиляцией чердачного пространства. Паробарьер на потолке не предусматривается — он задержит летнюю влагу.

**Вентиляция:** S_vent / S_pot = 1/150; 50 % — приток через продухи карниза; 50 % — вытяжка через коньковый аэратор. Отражающий барьер на нижней стороне кровельного настила снижает радиационный нагрев.

**Утепление потолка:** выдувная стекловолоконная или целлюлозная вата R = 5,3–6,7 (м²·K)/Вт; без паробарьера.

### Невентилируемый (герметичный) чердак

Предпочтительнее вентилируемого в жарко-влажном климате, поскольку воздуховоды системы HVAC размещаются в кондиционируемом объёме — это исключает их охлаждение на жарком чердаке и конденсацию на воздуховодах.

**Конфигурация:** закрытоячеистая ППУ напыляется на нижнюю сторону кровельного настила; минимальная толщина 125 мм (R ≥ 1,5 (м²·K)/Вт при R-значении 0,012 (м²·K)/Вт на мм). Паропроницаемый (перфорированный) подкровельный слой позволяет настилу высыхать вверх. Светлая кровля снижает нагрев солнцем.

{{< table title="Выбор ППУ для герметичного чердака в жарко-влажном климате" >}}
| Параметр | Закрытоячеистая ППУ | Открытоячеистая ППУ |
|---|---|---|
| R на мм | 0,012 (м²·K)/Вт | 0,0065 (м²·K)/Вт |
| Паропроницаемость при 50 мм | низкая (< 0,03 нг/(м²·с·Па)) | высокая (> 30 нг/(м²·с·Па)) |
| Герметизация воздуха | отличная | отличная |
| Применение в жарко-влажном климате | предпочтительно | требует анализа влагоустойчивости |
{{< /table >}}

## Управление температурой поверхностей

### Расчёт минимальной температуры поверхности

Любая внутренняя поверхность ниже точки росы внутреннего воздуха будет аккумулировать конденсат.

{{< formula display="true" >}}
T_{si,min} = T_{dew,i} + \Delta T_{safety}
{{< /formula >}}

где ΔT_safety = 3–6 °C — запас безопасности. При T_i = 24 °C, RH = 50 %, T_dew = 13 °C:

{{< formula display="true" >}}
T_{si,min} = 13 + 3 = 16\ °C
{{< /formula >}}

Поверхность стены, пола у наружной стены, конструктивные элементы в жарко-влажном климате при расчётных условиях кондиционирования не должны опускаться ниже 16 °C.

### Тепловые мосты в жарко-влажном климате

Стальные стойки каркаса или открытые железобетонные конструкции создают зоны с низким термическим сопротивлением. Проверка температуры поверхности на тепловом мосту:

{{< formula display="true" >}}
T_{steel,si} = T_i + (T_o - T_i) \cdot \frac{R_{si}}{R_{steel}} = 24 + 8 \times \frac{0{,}12}{0{,}30} = 27{,}2\ °C
{{< /formula >}}

27,2 °C > 16 °C — при стандартных условиях риска нет. Однако при агрессивном охлаждении интерьера ниже 21 °C или RH > 60 % температура точки росы возрастает и риск конденсации на мостах возникает.

**Решения:** непрерывная наружная теплоизоляция; тепловые разрывы из полиамида на конструктивных проходках; теплоизоляция открытых бетонных поверхностей.

## Требования к осушению

### Доля скрытой нагрузки

В жарко-влажном климате скрытая нагрузка составляет 30–40 % от суммарной. Для правильного осушения оборудование должно работать достаточно долго при частичной нагрузке — завышенный по мощности чиллер или VRF-система с коротким циклом не осушает воздух.

### Пример расчёта: осушение вентиляционного воздуха

Жилой дом площадью 150 м² в Сочи; расход вентиляционного воздуха по ASHRAE 62.2: Q = 47 л/с; летние условия: T_o = 32 °C, RH_o = 70 % (влагосодержание w_o = 0,0165 кг/кг); целевые внутренние условия: T_i = 24 °C, RH_i = 50 % (w_i = 0,0093 кг/кг); теплота конденсации r = 2450 кДж/кг.

{{< formula display="true" >}}
Q_{latent} = \dot{m}_{air} \cdot (w_o - w_i) \cdot r = \rho_a \cdot Q \cdot (w_o - w_i) \cdot r
{{< /formula >}}

{{< formula display="true" >}}
Q_{latent} = 1{,}2 \times 0{,}047 \times (0{,}0165 - 0{,}0093) \times 2450000 = 1002\ \text{Вт} \approx 1{,}0\ \text{кВт}
{{< /formula >}}

Только на осушение вентиляционного воздуха требуется 1 кВт постоянной мощности. Без предварительного осушения вентиляционный воздух через ERV-рекуператор (энтальпийное колесо) снизит эту нагрузку на 60–80 %.

**Рекомендуемые стратегии:**

- Энтальпийный рекуператор (ERV) с эффективностью по скрытой теплоте 65–75 %
- Система DOAS (выделенного наружного воздуха) с осушением до точки росы ≤ 10 °C
- VRF-система с режимом осушения при частичной нагрузке
- Термостат с управлением по RH (не только по температуре)

## Типичные отказы и их причины

{{< table title="Типовые отказы влагозащиты в жарко-влажном климате" >}}
| Отказ | Симптом | Причина | Решение |
|---|---|---|---|
| Внутренний паробарьер (ПЭ плёнка) | Плесень под обшивкой | Конденсат у холодной поверхности пароизолятора | Удалить паробарьер; оставить латексную краску |
| Виниловые обои | Плесень под обоями | Виниловое покрытие = паробарьер класса II | Паропроницаемые обои или грунтовка |
| Перемерзшие воздуховоды на чердаке | Конденсация на воздуховодах | Холодный воздуховод ниже точки росы чердака | Герметичный чердак или изоляция R ≥ 1,4 |
| Неправильно подобранный кондиционер | RH > 60 % при нормальной температуре | Перегрев: кондиционер большой мощности, короткий цикл | Переменная скорость, выбор по осушению |
| Открытый бетонный каркас | Конденсат на поверхности балок | Тепловой мост + высокая RH | Наружная теплоизоляция |
{{< /table >}}

## Выбор материалов: сводная таблица

{{< table title="Пригодность материалов для жарко-влажного климата" >}}
| Материал | Паропроницаемость | Позиция в стене | Оценка |
|---|---|---|---|
| ГКЛ + латексная краска | 30–60 нг/(м²·с·Па) | Изнутри | Отлично |
| OSB | 3–6 нг/(м²·с·Па) | Обшивка | Хорошо |
| Полиизоцианурат с фольгой | < 0,03 нг/(м²·с·Па) | Снаружи | Отлично |
| EPS без облицовки | 6–10 нг/(м²·с·Па) | Снаружи или умеренная изнутри | Хорошо |
| Полиэтилен 0,15 мм | < 0,01 нг/(м²·с·Па) | Изнутри | Неприемлемо |
| Стекловолокно без облицовки | высокая | В полости | Приемлемо |
| Закрытоячеистая ППУ | 0,3–1,7 нг/(м²·с·Па) на 25 мм | Снаружи или кровля | Отлично |
{{< /table >}}

## Контроль качества

**Проектная стадия:** проверить отсутствие паробарьеров изнутри в спецификациях; рассчитать температуры поверхностей на тепловых мостах; подобрать оборудование HVAC с учётом скрытой нагрузки.

**Строительная стадия:** контроль на наличие нештатных паробарьеров (крафт-облицовка в полости, фольга на гипсокартоне); непрерывность наружного контроля паров; изоляция воздуховодов в некондиционируемых пространствах R ≥ 1,4 (м²·K)/Вт; воздухопроницаемость оболочки < 2,4 ACH50.

**Пуско-наладочный этап:** настройка системы HVAC на поддержание RH = 45–55 %; тепловизионный контроль для выявления холодных поверхностей при работающем кондиционировании; подтверждение работы ERV/HRV по скрытой теплоте.
