---
title: "Высыхание конструкций в сторону интерьера"
aliases: ["Высыхание конструкций в сторону интерьера"]
description: "Стратегия высыхания внутрь для ограждающих конструкций в жарко-влажном климате: физика диффузии пара, требования к паропроницаемости слоёв, расчёт потока влаги через стену, выбор материалов и взаимодействие с системами кондиционирования по ASHRAE 160, ISO 13788, EN 15026."
date: 2025-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["высыхание внутрь стена", "inward drying жарко-влажный климат", "паропроницаемость внутренней отделки", "диффузия пара конструкция стены", "ASHRAE 160 паропроницаемость", "Фик диффузия строительные материалы", "solar-driven vapour drive", "ОСП паропроницаемость"]
categories: ["Строительная физика", "Климатические зоны"]
tags: ["ASHRAE 160", "ISO 13788", "EN 15026", "ASTM E96", "паропроницаемость", "диффузия пара", "жарко-влажный климат"]
weight: 2
---

Конструкции с высыханием в сторону интерьера — основная стратегия управления влагой в жарко-влажном климате. В период летнего кондиционирования пар движется снаружи внутрь, проникая в стену через наружную облицовку. Единственный безопасный путь выхода этого пара — внутренняя поверхность, откуда он удаляется системой кондиционирования. Любой паробарьер изнутри прерывает этот путь и создаёт ловушку влаги.

Нормативная база: ASHRAE 160-2016, ISO 13788:2012, EN 15026:2007, ASTM E96, ASHRAE Fundamentals гл. 25–26.

## Физика диффузии пара: первый закон Фика

Диффузионный поток водяного пара через плоский слой материала:

{{< formula display="true" >}}
g = \frac{\Delta P_v}{R_v} = \frac{\Delta P_v}{\,d / \mu\,}
{{< /formula >}}

где g — плотность потока пара (нг/(м²·с)); ΔP_v — перепад давлений пара (Па); d — толщина слоя (м); μ — паропроницаемость материала (нг/(м·с·Па)).

Для многослойной конструкции паровое сопротивление слоёв суммируется последовательно (аналогия с тепловым сопротивлением):

{{< formula display="true" >}}
R_{v,total} = \sum_i \frac{d_i}{\mu_i}
{{< /formula >}}

### Движущая сила в жарко-влажном климате

{{< table title="Типичные условия парциального давления пара (лето, Сочи / Хьюстон)" >}}
| Зона | T, °C | RH, % | P_v, Па |
|---|---|---|---|
| Наружный воздух (лето) | 35 | 70 | 6402 |
| Полость стены | 29 | 75 | 5394 |
| Кондиционируемый интерьер | 24 | 50 | 1492 |
{{< /table >}}

Перепад давлений наружу → внутрь: ΔP_v = 6402 − 1492 = **4910 Па**. Этот перепад — движущая сила диффузии внутрь на протяжении всего летнего сезона охлаждения.

### Солнечная диффузия

Нагрев солнцем тёмной кирпичной или оштукатуренной стены до 50–65 °C резко увеличивает парциальное давление пара в порах поверхностного слоя (P_sat(55°C) ≈ 15 750 Па — в 10 раз выше, чем в интерьере). Это создаёт дополнительный импульс диффузии внутрь даже при низкой влажности наружного воздуха. Эффект наиболее значителен для массивных стен с высоким водопоглощением (кирпич, блок).

## Требования к паропроницаемости слоёв конструкции

### Классификация по ASHRAE 160

{{< table title="Классы паробарьеров по ASHRAE 160 и их применение в жарко-влажном климате (КЗ 1–2)" >}}
| Класс | μ, нг/(м²·с·Па) | Типичные материалы | Применение изнутри |
|---|---|---|---|
| I (непроницаемый) | ≤ 0,6 | ПЭ плёнка, фольга | Запрещено |
| II (полунепроницаемый) | 0,6–6 | Крафт-бумага, некоторые краски | Только с расчётом |
| III (полупроницаемый) | 6–60 | Латексная краска 2 слоя | Допустимо |
| Проницаемый | > 60 | Неокрашенный ГКЛ | Предпочтительно |
{{< /table >}}

**Минимальное требование для высыхания внутрь:** паропроницаемость внутренней отделки должна быть не менее 5× паропроницаемости наружной обшивки или наружного утеплителя (DR ≥ 5:1).

### Паропроницаемость типовых отделочных материалов

{{< table title="Паропроницаемость внутренних отделочных материалов (ASTM E96)" >}}
| Материал | μ, нг/(м²·с·Па) | Пригодность для КЗ 1–2 |
|---|---|---|
| Неокрашенный ГКЛ 12,7 мм | 390–400 | Отлично |
| ГКЛ + 1 слой латексной грунтовки | 150–160 | Хорошо |
| ГКЛ + 2 слоя латексной краски | 80–115 | Допустимо |
| Масляная краска 2 слоя | 2–5 | Неприемлемо |
| Виниловые обои | 0,5–3 | Неприемлемо |
| ПЭ плёнка 0,15 мм | < 0,1 | Запрещено |
{{< /table >}}

## Конфигурация конструкции стены для высыхания внутрь

**Схема (снаружи → внутрь):**

1. Наружная облицовка (фиброцемент, виниловый сайдинг, кирпичный шпон)
2. Воздушный зазор 10–20 мм + дренажная плоскость
3. Паропроницаемая ветрозащита (> 170 нг/(м²·с·Па))
4. Наружная обшивка: вариант A — гипсовая (150–200 нг/(м²·с·Па)); вариант B — OSB/фанера (5–15 нг/(м²·с·Па))
5. Стойки каркаса 50×150 мм
6. Утеплитель в полости без облицовки: стекловата / минвата (> 1000 нг/(м²·с·Па))
7. Гипсокартон 12,7 мм + латексная краска 2 слоя (80–115 нг/(м²·с·Па))
8. **Без ПЭ паробарьера изнутри**

### Расчёт суммарного парового сопротивления

Для конструкции с OSB-обшивкой (μ_OSB = 10 нг/(м²·с·Па)) и латексной краской на ГКЛ (μ_paint = 100 нг/(м²·с·Па)):

{{< formula display="true" >}}
R_{v,total} = R_{v,WRB} + R_{v,OSB} + R_{v,insul} + R_{v,drywall}
{{< /formula >}}

Паровые сопротивления (обратные паропроницаемости, Па·м²·с/нг):
- WRB (μ = 5700): R = 0,000175
- OSB 12 мм: R = 0,100 (доминирующий слой)
- Стекловата (μ = 1500): R = 0,00007
- ГКЛ + краска (μ = 100): R = 0,010

R_total = 0,110; эффективная паропроницаемость = 1/0,110 = **9,1 нг/(м²·с·Па)**

OSB-обшивка контролирует 90 % суммарного парового сопротивления. Этот слой — критическое место риска конденсации.

### Паропроницаемая гипсовая обшивка (альтернатива OSB)

При замене OSB на гипсовую обшивку (μ = 170 нг/(м²·с·Па)):

R_v,total ≈ 0,000175 + 0,006 + 0,00007 + 0,010 = 0,016; P_eff = 62 нг/(м²·с·Па)

Паропроницаемость конструкции возрастает в 7 раз — резко улучшается потенциал высыхания внутрь. Недостаток: ниже жёсткость, требует дополнительного структурного крепления.

## Оценка риска конденсации при высыхании внутрь

Конденсация возникает в точке x конструкции при T_x < T_dp,x. Наиболее критичная поверхность — внутренняя грань OSB-обшивки: в период кондиционирования она горячая (как наружный воздух), но давление пара у неё стремится к наружному значению.

**Пример расчёта температуры на внутренней грани обшивки:**

Условия: T_o = 35 °C, T_i = 24 °C; R_interior (ГКЛ + минвата) = 0,09 + 2,3 = 2,39 (м²·K)/Вт; R_total = 2,39 + 0,18 + 0,08 = 2,65 (м²·K)/Вт.

{{< formula display="true" >}}
T_{sheathing} = T_i - \frac{R_{interior}}{R_{total}} \cdot (T_i - T_o) = 24 - \frac{2{,}39}{2{,}65} \times (24 - 35) = 24 + 9{,}9 = 33{,}9\ °C
{{< /formula >}}

Давление пара у обшивки при доминировании внутренних условий: P_v ≈ 1492 Па → T_dp = 13 °C. Температура обшивки 33,9 °C >> T_dp — конденсации на обшивке нет при правильной конструкции. Риск возникает при засорении путей высыхания внутрь (паробарьер изнутри) — тогда давление пара у обшивки стремится к наружному (P_v ≈ 6400 Па, T_dp = 29 °C), и 33,9 °C > 29 °C — конденсация на границе стекловаты и OSB становится реальной.

## Взаимодействие с системой кондиционирования

Пар, продиффундировавший в помещение через конструкцию, должен быть удалён кондиционером. Это дополнительная скрытая нагрузка.

**Расчёт скрытой нагрузки от диффузии через стены:**

{{< formula display="true" >}}
Q_{diff} = A_{wall} \cdot P_{eff} \cdot \Delta P_v \cdot r
{{< /formula >}}

где r = 2464 кДж/кг — теплота испарения; P_eff в кг/(Па·с·м²).

**Пример:** здание в Сочи с площадью наружных стен 186 м²; конструкция с гипсовой обшивкой, P_eff = 62 нг/(м²·с·Па) = 62 × 10⁻⁹ кг/(Па·с·м²); ΔP_v = 4910 Па (T_o = 35°C/70% vs T_i = 24°C/50%):

{{< formula display="true" >}}
\dot{m}_{diff} = 186 \times 62 \times 10^{-9} \times 4910 = 5{,}66 \times 10^{-5}\ \text{кг/с} = 0{,}204\ \text{кг/ч}
{{< /formula >}}

{{< formula display="true" >}}
Q_{diff} = 0{,}204 \times 2464 = 502\ \text{Вт} \approx 0{,}5\ \text{кВт}
{{< /formula >}}

Дополнительная скрытая нагрузка 0,5 кВт — около 5–8 % от суммарной скрытой нагрузки здания. Небольшой вклад, но он объясняет необходимость запаса осушающей способности кондиционера.

**Прямое удаление влаги кондиционером:**

{{< formula display="true" >}}
\dot{m}_{AC} = \rho_a \cdot \dot{V} \cdot (W_{in} - W_{out})
{{< /formula >}}

Производительность по осушению стандартного сплит-кондиционера (3–5 кВт): 0,5–2,0 кг/ч. Это перекрывает диффузионный поток с большим запасом при правильно подобранном оборудовании.

## Применимость по климатическим зонам

{{< table title="Применимость стратегии высыхания внутрь" >}}
| Климатическая зона | Применимость | Комментарий |
|---|---|---|
| КЗ 1A (Майами, субтропики) | Отлично | Круглогодичное охлаждение, только внутрь |
| КЗ 2A (Хьюстон, Сочи летом) | Отлично | Охлаждение доминирует |
| КЗ 3A (Атланта) | Хорошо | Смешанный климат, анализ обязателен |
| КЗ 4A (переходный) | Условно | Требует гигротермического расчёта |
| КЗ 5–8 (Москва и севернее) | Не применяется | Доминирует зимнее высыхание наружу |
{{< /table >}}

## Запрещённые внутренние покрытия

Следующие материалы создают избыточное паровое сопротивление изнутри и блокируют высыхание:

- Полиэтиленовая плёнка любой толщины (μ < 0,1 нг/(м²·с·Па))
- Алюминиевая фольга на гипсокартоне или как самостоятельный слой
- Масляные краски и алкидные эмали (μ = 2–5 нг/(м²·с·Па))
- Виниловые обои (μ = 0,5–3 нг/(м²·с·Па))
- Крафт-облицовка утеплителя изнутри (μ = 4–10 нг/(м²·с·Па))
- Облицованная фольгой пена (полиизоцианурат, XPS с фольгой) изнутри

## Детали наружной облицовки и дренажа

Для эффективного высыхания внутрь влага, попавшая через облицовку дождём, должна стекать по дренажной плоскости, а не впитываться в обшивку.

**Требования к вентилируемому зазору за облицовкой:**
- Воздушный зазор не менее 10 мм (предпочтительно 19–25 мм)
- Площадь вентиляционных щелей вверху и внизу: не менее 0,1 см² на 0,1 м² стены
- Дренажные отверстия в нижней части зазора: защита сеткой от насекомых (ячейка 1,5 мм)
- Паропроницаемая ветрозащита: μ > 170 нг/(м²·с·Па)

Дренажная плоскость предотвращает капиллярный захват воды обшивкой и обеспечивает выход пара из конструкции при высыхании наружу в холодные периоды.

## Контроль качества при строительстве

**Проверить до закрытия конструкции:**

1. Отсутствие облицовок с крафтом или фольгой на изоляции полости
2. ГКЛ крепится без промежуточного ПЭ-слоя к обшивке
3. Латексная краска (не масляная) в спецификации отделки
4. Дренажный зазор за облицовкой не перекрыт монтажной пеной или клеем
5. WRB с заявленной паропроницаемостью > 170 нг/(м²·с·Па)

**Мониторинг в эксплуатации:**
- Датчик температуры и RH в помещении (центр жилой зоны)
- Целевое RH: 45–55 % при 24 °C
- При RH > 60 % — диагностика причины: нарушена герметичность оболочки или недостаточна осушающая способность кондиционера

## Нормативные требования

**IRC R702.7:** в климатических зонах 1–4 (кроме морской 4) паробарьеры класса III (латексная краска) допустимы изнутри; класс I — запрещён; класс II — только при анализе.

**ASHRAE 160, разд. 5.3:** паропроницаемость внутренних слоёв определяется расчётом; при отсутствии расчёта для КЗ 1–2 — класс III минимум.

**ASTM E96:** паропроницаемость измеряется методом A (сухой) и методом B (влажный); для материалов с нелинейной зависимостью μ от RH (OSB, дерево) используется значение при 50 % RH как расчётное.
