---
title: "Непроницаемые наружные отделки: проблемы влажности в жарком и влажном климате"
aliases: ["Непроницаемые наружные отделки: проблемы влажности в жарком и влажном климате"]
description: "Инженерный анализ механизмов накопления влаги за непроницаемыми наружными отделками: паровая диффузия, режимы отказа узлов, расчёт эффективной паропроницаемости. Стандарты ASHRAE 160, СП 50.13330."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - непроницаемые наружные отделки
  - захват влаги
  - паровая диффузия
  - виниловые обои
  - EIFS
  - паропроницаемость
  - жарко-влажный климат
  - конденсация
categories:
  - Влажность строительной оболочки
tags:
  - паропроницаемость
  - ASHRAE 160
  - СП 50.13330
  - захват влаги
  - штукатурка
  - EIFS
weight: 3
---

Непроницаемые наружные отделки создают серьёзные проблемы управления влажностью в жарком и влажном климате. В сезон кондиционирования воздуха тёплый влажный наружный воздух формирует устойчивый паровой напор (vapour drive) внутрь здания. Если наружный слой непроницаем, влага, проникшая через воздушные утечки или капиллярный подъём, не может высохнуть наружу. Результат — прогрессирующее накопление влаги, деградация конструкций и рост биологических организмов.

## Физика захвата влаги

### Паропроницаемость и потенциал высыхания

Скорость высыхания через слой конструкции описывается законом Фика (Fick's law):

{{< formula display="true" >}}
J = -D \cdot \frac{dC}{dx}
{{< /formula >}}

где J — поток водяного пара (кг/м²·с), D — коэффициент диффузии (м²/с), dC/dx — градиент концентрации (кг/м⁴).

На практике паропроницаемость слоя задаётся числом пермов (permeance, Perm = 1 grain/(ft²·h·inHg) ≈ 57 нг/(м²·с·Па) в единицах SI). ASHRAE Fundamentals, гл. 26, и СП 50.13330 используют единицы мг/(м·ч·Па) для коэффициента паропроницаемости.

{{< table title="Паропроницаемость распространённых отделочных материалов" >}}
| Материал | Паропроницаемость, перм | Классификация по ASHRAE 160 |
|---|---|---|
| Резиновая мембрана | < 0,01 | Класс I (барьер) |
| Изоляция с алюминиевой фольгой | 0,02–0,05 | Класс I |
| Виниловые обои (плотные) | 0,05–0,15 | Класс I–II |
| Непроницаемая краска / эластомерное покрытие | 0,2–0,5 | Класс II |
| Акриловая отделка EIFS | 5–15 | Полупроницаемый |
| Традиционная цементная штукатурка | 20–40 | Проницаемый |
| Минеральная вата (плита) | > 30 | Проницаемый |
{{< /table >}}

Для многослойного узла эффективная паропроницаемость:

{{< formula display="true" >}}
\frac{1}{M_\mathrm{eff}} = \frac{1}{M_1} + \frac{1}{M_2} + \cdots + \frac{1}{M_n}
{{< /formula >}}

**Пример.** Наружная стена (снаружи → внутрь): эластомерная краска (0,4 перм) → ЦСП-обшивка (10 перм) → ветрозащитная мембрана (20 перм) → гипсокартон (50 перм):

{{< formula display="true" >}}
\frac{1}{M_\mathrm{eff}} = \frac{1}{0{,}4} + \frac{1}{10} + \frac{1}{20} + \frac{1}{50} = 2{,}5 + 0{,}1 + 0{,}05 + 0{,}02 = 2{,}67
\quad \Rightarrow \quad M_\mathrm{eff} = 0{,}37 \text{ перм}
{{< /formula >}}

Непроницаемая наружная краска определяет поведение всего узла. Высыхание наружу практически исключено.

### Паровой напор в жарком и влажном климате

Движущая сила диффузии — разность парциальных давлений водяного пара:

{{< formula display="true" >}}
\Delta p_v = p_{v,\mathrm{ext}} - p_{v,\mathrm{int}}
{{< /formula >}}

**Характерные условия для Краснодара** (зона 2А–3А по ASHRAE, аналог): июль, наружная температура 33 °C, относительная влажность 75%; внутри — 24 °C, 50%.

- Наружное парциальное давление: p_v,ext ≈ 3,73 кПа
- Внутреннее парциальное давление: p_v,int ≈ 1,49 кПа
- Паровой напор: Δp_v ≈ 2,24 кПа (направлен внутрь)

Температура точки росы влажного наружного воздуха (33 °C, 75%):

{{< formula display="true" >}}
T_{dp} \approx T - \frac{100 - \varphi}{5} = 33 - \frac{25}{5} = 28{,}0 \ ^\circ\mathrm{C}
{{< /formula >}}

Поверхность охлаждённой обшивки может иметь температуру ниже 28 °C — условие конденсации выполнено.

### Баланс увлажнения и высыхания

Для долгосрочной стабильности узла:

{{< formula display="true" >}}
\dot{m}_\mathrm{wet} \leq \dot{m}_\mathrm{dry}
{{< /formula >}}

Сравнительные скорости поступления влаги (относительно диффузии = 1):

- Диффузия пара через материалы: 1×
- Капиллярный подъём: ≈ 1 000×
- Воздушные утечки: 100–1 000×
- Прямые протечки воды: 10 000×

Когда непроницаемый наружный слой снижает скорость высыхания ниже скорости поступления, происходит прогрессирующее накопление влаги.

## Виниловые обои: внутренний барьер в неправильном месте

### Механизм захвата

В кондиционируемом здании жаркого климата виниловые обои создают паровой барьер (vapour barrier, класс I–II) на внутренней поверхности — противоположной стороне от правильного положения:

1. Тёплый влажный наружный воздух создаёт паровой напор внутрь.
2. Пар проникает через конструкцию и конденсируется на охлаждённой поверхности гипсокартона.
3. Виниловые обои блокируют высыхание в сторону помещения.
4. Влага накапливается за обоями.

{{< table title="Паропроницаемость типов обоев" >}}
| Тип обоев | Паропроницаемость, перм | Класс по ASHRAE 160 |
|---|---|---|
| Плотный виниловый лист | 0,05–0,15 | I |
| Бумажная основа с виниловым покрытием | 0,2–0,5 | II |
| Тканевая основа с виниловым покрытием | 0,1–0,3 | I–II |
| Дышащие обои (нетканая основа) | 5–15 | Полупроницаемые |
{{< /table >}}

### Типичная последовательность деградации

1. Начальное накопление влаги — первые недели после начала сезона кондиционирования.
2. Деградация клея — 1–3 месяца.
3. Вздутие и отслаивание обоев — 3–6 месяцев.
4. Разрушение бумажного слоя гипсокартона — 6–12 месяцев.
5. Рост плесени на бумаге и торцах гипсокартона — переменно.
6. Структурное повреждение гипсокартона — 1–2 года.

### Проектные решения

- Применять дышащие внутренние отделки (латексная краска — 15–50 перм, известковые штукатурки — > 50 перм).
- Обеспечить герметизацию воздушного барьера (electrical boxes, проходки, примыкания перекрытий).
- Если виниловые обои технологически необходимы — обеспечить наружную дышащую обшивку (> 10 перм), устранить внутренние замедлители пара.

## Непрерывная наружная изоляция с низкой паропроницаемостью

### Данные по материалам

{{< table title="Паропроницаемость плитных утеплителей при толщине 50 мм" >}}
| Тип утеплителя | Паропроницаемость 25 мм, перм | Паропроницаемость 50 мм, перм | Класс |
|---|---|---|---|
| Полиизо с алюминиевой фольгой | 0,05 | 0,025 | I |
| XPS | 1,0 | 0,5 | II |
| Распыляемая ПУ пена закрытой пористости | 0,8 | 0,4 | II |
| EPS тип II | 3,0 | 1,5 | II |
| Минеральная вата | > 30 | > 30 | Проницаемый |
| Полиизо без фольги | 3,5 | 1,75 | II |
{{< /table >}}

### Расчёт температуры обшивки

Непрерывная наружная изоляция повышает температуру обшивки, снижая риск конденсации. Формула для однородной стены:

{{< formula display="true" >}}
T_\mathrm{sheathing} = T_\mathrm{int} - \frac{R_\mathrm{int}}{R_\mathrm{total}} \cdot (T_\mathrm{int} - T_\mathrm{ext})
{{< /formula >}}

**Числовой пример** (Краснодар, июль): наружный воздух 33 °C, внутренний 24 °C. Стена: полость с каменной ватой R = 2,3 м²·К/Вт, наружная полиизо (без фольги) 50 мм R = 1,4 м²·К/Вт. Слои «гипсокартон + конвективное сопротивление» суммарно R_int = 2,4 м²·К/Вт, R_total = 3,8 м²·К/Вт:

{{< formula display="true" >}}
T_\mathrm{sheathing} = 24 - \frac{2{,}4}{3{,}8} \cdot (24 - 33) = 24 + 5{,}7 = 29{,}7 \ ^\circ\mathrm{C}
{{< /formula >}}

Обшивка остаётся выше точки росы (28 °C) — конденсации нет. Однако если утеплитель сделан непроницаемым (фольгированный полиизо), любая влага, попавшая внутрь, не может высохнуть наружу. Необходимо обеспечить внутреннее высыхание: дышащие внутренние отделки, без паровых барьеров на тёплой стороне.

### Проектные требования при непроницаемом экстерьере

- Дренажный зазор не менее 3 мм между утеплителем и облицовкой.
- Дренажные прорези и слёзники внизу.
- Дышащие внутренние отделки (> 10 перм).
- Не применять изоляцию с фольгой изнутри одновременно с фольгированной — двойной барьер.

## Штукатурные системы: капиллярный захват

### Состав штукатурного узла

Традиционная трёхслойная штукатурка (Россия — «мокрый фасад» без вентзазора):

1. Декоративный финишный слой — 3–6 мм
2. Основной (армирующий) слой — 8–12 мм
3. Адгезионный набрызг — 5–10 мм
4. Ветрозащитная/гидроизоляционная мембрана (WRB)
5. Обшивка (ЦСП, ОСП, фанера)
6. Каркас
7. Внутренняя отделка

{{< table title="Паропроницаемость слоёв штукатурного узла" >}}
| Слой | Паропроницаемость, перм | Поведение при намокании |
|---|---|---|
| Финишный штукатурный слой | 20–40 | Проницаемый, но медленно сохнет |
| Армирующий базовый слой | 15–25 | Проницаемый |
| Строительная бумага класса D (2 слоя) | 3–10 | Снижается при намокании |
| ОСП (сухая) | 2–3 | Резко снижается при намокании |
| Фанера (влажная) | 0,5–1,5 | Очень низкая |
{{< /table >}}

### Капиллярный подъём

Штукатурка работает как капиллярный резервуар. Высота капиллярного подъёма:

{{< formula display="true" >}}
h = \frac{2\sigma \cos\theta}{\rho g r}
{{< /formula >}}

где σ — поверхностное натяжение воды (0,073 Н/м), θ — краевой угол смачивания, ρ — плотность воды (1000 кг/м³), g = 9,81 м/с², r — радиус капилляра.

Для пор штукатурки r ≈ 10 мкм:

{{< formula display="true" >}}
h = \frac{2 \cdot 0{,}073 \cdot 1}{1000 \cdot 9{,}81 \cdot 10 \times 10^{-6}} \approx 1{,}5 \text{ м}
{{< /formula >}}

Вода от брызг дождя или поверхностной влаги способна подняться на 1,5 м внутри штукатурного слоя и достичь обшивки.

### Деградация обшивки при устойчивом увлажнении

{{< table title="Предельное влагосодержание и время до деградации материалов обшивки" >}}
| Материал обшивки | Влагосодержание, % (риск гниения) | Время до деградации |
|---|---|---|
| ОСП | > 20 | 6–18 месяцев |
| Фанера | > 20 | 12–24 месяца |
| Структурный ДВП | > 18 | 3–12 месяцев |
| Наружный гипсокартон | > 15 | 1–6 месяцев |
{{< /table >}}

### Улучшенные детали

- Вентилируемый зазор не менее 6 мм за штукатуркой (дренажный мат или контробрешётка).
- Дренажные прорези не менее 10 мм в основании.
- Обшивка из ЦСП или цементно-стружечных плит (без органического слоя).
- Управляющие швы через каждые ≤ 5,5 м и площадью ≤ 13 м².

## Системы EIFS (Exterior Insulation and Finish System)

### Барьерная EIFS: механизм отказа

Ранняя барьерная (non-draining) EIFS демонстрировала катастрофические отказы. Конструкция:

{{< diagram title="Слои барьерной EIFS (снаружи → внутрь)" >}}
graph LR
A[Декоративный финишный слой 1–3 мм] --> B[Фибростеклянная сетка + базовый слой 3 мм]
B --> C[Клей или мех. крепёж]
C --> D[Плита EPS/XPS 25–100 мм]
D --> E[Основание: обшивка или кирпич]
{{< /diagram >}}

Вода проникает через: трещины термического движения, отказ герметика у окон и проходок, расслоение сетки во внутренних углах. При попадании — нет пути дренажа, непроницаемая изоляция блокирует наружное высыхание.

{{< table title="Время до деградации основания барьерной EIFS" >}}
| Материал основания | Время до деградации | Режим отказа |
|---|---|---|
| Деревянный каркас + ОСП | 6–24 месяца | Гниль, плесень |
| Наружный гипсокартон | 3–12 месяцев | Расслоение, потеря прочности |
| Кирпич | Несколько лет | Высолы, морозное расслоение |
| Бетон | Десятилетия | Незначительное (нет коррозии арматуры) |
{{< /table >}}

### Дренажная EIFS: проектные требования

Современная дренажная EIFS (draining EIFS) устраняет основной механизм отказа:

- Дренажный зазор ≥ 3 мм между утеплителем и мембраной WRB.
- Водоотводящая полоса (drainage strip) в основании и при проходках.
- Слёзники для выхода воды наружу.
- Фартуки и планки при всех окнах и дверях — перекрытие не менее 150 мм.

Минимальная пропускная способность дренажного зазора по ASTM E2568:
- Дренажная эффективность ≥ 60% от введённого объёма воды.
- Испытательное давление 30 Па, продолжительность 15 мин, недопустимо внутреннее протекание.

{{< table title="Сравнение типов EIFS по влагозащите" >}}
| Тип EIFS | Дренаж | Скорость высыхания | Намокание основания |
|---|---|---|---|
| Барьерная EIFS | Отсутствует | Очень низкая | Прямой контакт |
| Дренажная EIFS | 0,1–1,0 л/(ч·м) | Умеренная | Минимальный |
| EIFS поверх кирпича | Переменный | Зависит от основания | Зависит от основания |
{{< /table >}}

**Выбор утеплителя.** В дренажной EIFS предпочтителен EPS, а не XPS: выше паропроницаемость, ниже стоимость, достаточная прочность на сжатие.

## Режимы отказа при двойном паровом барьере

### Опасные комбинации для жаркого и влажного климата

- Виниловые обои (внутри) + эластомерная краска (снаружи).
- Полиэтиленовый пароизолятор (изнутри) + барьерная EIFS (снаружи).
- Фольгированная изоляция (изнутри) + фольгированная изоляция (снаружи).
- Непроницаемая мембрана кровли + виниловый потолок.

При двойном барьере конденсат скапливается в зоне, где температурный профиль пересекает точку росы, и не может высыхать ни в одном направлении.

### Условия роста плесени

Все условия для роста плесени оказываются выполнены одновременно:
- Влагосодержание материала > 20% (захваченная конденсация).
- Температура 4–38 °C (типичный диапазон).
- Органический субстрат (бумажное покрытие, дерево, пыль).
- Доступ кислорода (воздушные полости).
- Время: рост начинается за 24–48 часов при непрерывном намокании.

### Числовой расчёт риска: узел в Краснодаре

**Исходный узел** (снаружи → внутрь): эластомерная краска (0,2 перм) → цементная штукатурка → кирпичная кладка → воздушный зазор — → гипсокартон → виниловые обои (0,15 перм).

Паровое давление в июле: снаружи 3,73 кПа, внутри (AC, 24 °C, 50%) 1,49 кПа, напор 2,24 кПа направлен внутрь. Пар диффундирует через штукатурку и кирпич и конденсируется на охлаждённой поверхности гипсокартона. Виниловые обои блокируют высыхание внутрь. Результат — отслаивание обоев через 2–4 месяца, рост плесени на бумажном слое к концу первого сезона.

**Исправление:** заменить виниловые обои латексной краской (≥ 20 перм); убедиться, что паропроницаемость наружной отделки ≥ 5 × паропроницаемости внутренней.

## Проектные рекомендации и соответствие нормам

### Требование соотношения паропроницаемостей (ASHRAE 160)

Для жарко-влажного климата (зоны 1A–3A):

{{< formula display="true" >}}
\frac{M_\mathrm{ext}}{M_\mathrm{int}} \geq 5
{{< /formula >}}

Пример совместимого узла: внутренняя латексная краска 20 перм → наружная акриловая отделка ≤ 4 перм — или открытая снаружи (дренажная EIFS, вентилируемый фасад).

### Матрица выбора проницаемости по климатическим зонам

{{< table title="Рекомендуемая паропроницаемость слоёв по зонам климата" >}}
| Климатическая зона | Внутренняя отделка | Полость | Наружная обшивка | Наружная отделка |
|---|---|---|---|---|
| Зона 1А–2А (очень влажная) | > 10 перм | Проницаемая | > 10 перм | > 10 перм или дренируемая |
| Зона 3А (влажная) | > 5 перм | Проницаемая | > 5 перм | Дренируемая или > 5 перм |
| Смешанно-влажная | > 3 перм | Проницаемая | > 3 перм | Дренируемая предпочтительна |
{{< /table >}}

### Гигротермальное моделирование (EN 15026, ISO 15026)

Для валидации нестандартных узлов применяется численное моделирование (WUFI Pro, Delphin). Критерии приёмки по ASHRAE 160 и ISO 13788:

- Максимальное влагосодержание деревянной обшивки < 20%.
- Индекс роста плесени (mould index) < 3,0.
- Отсутствие устойчивой конденсации длительностью > 30 дней подряд.

Входные данные: файлы климата (ASHRAE IWEC или национальные данные), свойства материалов (паропроницаемость при различных уровнях влажности, изотермы сорбции), начальные условия влагосодержания.

### Контроль качества при монтаже

- Испытание дренажа EIFS по ASTM E2568.
- Визуальный контроль фартуков и планок при всех проходках.
- Проверка слёзников в основании.
- Ежегодная визуальная инспекция, оценка состояния герметиков раз в 2–5 лет.
- Инфракрасная термография для обнаружения скрытых зон накопления влаги.

### Ранние признаки проблем

- Отслаивание краски или вздутие обоев изнутри.
- Затхлый запах при открытии окна после кондиционирования.
- Видимая плесень или пятна по периметру окон.
- Высолы на кирпичной облицовке.
- Трещины и расслоение наружной штукатурки.
- Ржавые пятна у крепёжных элементов.

## Нормативные документы

- ASHRAE 160-2016: Criteria for Moisture-Control Design Analysis in Buildings.
- ASHRAE Fundamentals Handbook, гл. 25–27 (Heat, Air and Moisture Control).
- ISO 13788:2012 — Hygrothermal performance of building components.
- ISO 15026:2007 / EN 15026:2007 — Hygrothermal performance, numerical simulation.
- СП 50.13330.2017 — Тепловая защита зданий (актуализированная редакция СНиП 23-02-2003).
- СП 23-101-2004 — Проектирование тепловой защиты зданий.
- ASTM E2568 — Standard Specification for PB Exterior Insulation and Finish Systems.
- ASTM E2321 — Standard Test Method for Monitoring Wetting and Drying at the Building Envelope Level.
