---
title: "Сбалансированное высыхание конструкций в смешанном климате"
aliases: ["Сбалансированное высыхание конструкций в смешанном климате"]
description: "Двустороннее высыхание ограждающих конструкций: соотношения паросопротивлений, умные мембраны, скорости высыхания, гигротермический баланс по ASHRAE 160 и СП 23-101, числовые примеры для климата России."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - сбалансированное высыхание
  - двустороннее высыхание
  - смешанный климат
  - паросопротивление
  - умная мембрана
  - ASHRAE 160
  - СП 23-101
  - гигротермический баланс
categories:
  - Влажностная физика ограждающих конструкций
tags:
  - высыхание конструкций
  - смешанный климат
  - паропроницаемость
  - влажностный баланс
weight: 2
---

## Принцип сбалансированного высыхания

В смешанном климате конструкция неизбежно накапливает влагу — строительную, от инфильтрации воздуха, от сезонной диффузии пара. Ключевой критерий безопасности — не нулевое накопление, а **способность конструкции высыхать быстрее, чем она увлажняется**. Конструкция считается сбалансированной, если за годовой цикл содержание влаги в критических слоях (деревянная обшивка, стойки) не возрастает.

Высыхание возможно в двух направлениях:

- **Наружу** — когда давление пара внутри выше, чем снаружи (зима): влага диффундирует через наружные слои и уносится вентиляцией фасадного зазора.
- **Внутрь** — когда давление пара снаружи выше (лето): влага диффундирует через внутреннюю отделку в кондиционируемое помещение, где удаляется системой вентиляции.

Задача проектировщика — обеспечить достаточную паропроницаемость хотя бы с одной стороны конструкции, не создавая при этом чрезмерного накопления в зонах риска.

---

## Механизмы высыхания

### Диффузионное высыхание

Плотность диффузионного потока через конструкцию (закон Фика в интегральной форме):

{{< formula display="true" >}}
g = \frac{p_{v,1} - p_{v,2}}{\displaystyle\sum_{i} Z_i}
{{< /formula >}}

где $g$ — плотность потока пара, мг/(м²·ч); $p_{v,1}$, $p_{v,2}$ — парциальные давления пара на двух сторонах конструкции, Па; $Z_i = d_i / \delta_i$ — паросопротивление $i$-го слоя, м²·ч·Па/мг.

Скорость высыхания тем выше, чем:
- больше градиент давления пара;
- меньше суммарное паросопротивление слоёв между влажной зоной и «стоком» (наружным или внутренним воздухом).

### Конвективное высыхание в вентилируемом зазоре

Вентилируемый фасадный зазор обеспечивает принудительное удаление влаги. Скорость высыхания через зазор:

{{< formula display="true" >}}
\dot{m}_{\text{vent}} = \rho_{\text{air}} \cdot V \cdot A \cdot (w_{\text{surface}} - w_{\text{air}})
{{< /formula >}}

где $\rho_{\text{air}}$ — плотность воздуха, кг/м³; $V$ — скорость воздуха в зазоре, м/с; $A$ — сечение зазора, м²/м (ширины стены); $w$ — влагосодержание воздуха, кг/кг.

При скорости 0,3 м/с, зазоре 20 мм и разности влагосодержания 3 г/кг конвективный вынос влаги составляет ~6 г/(м²·ч) — значительно больше диффузионного потока через паропроницаемую стену (~0,5–2 г/(м²·ч)).

---

## Соотношение паросопротивлений как критерий проектирования

### Правило соотношения: «теплая сторона» к «холодной»

Классическое канадское «правило 5:1» требует, чтобы суммарное паросопротивление слоёв между зоной риска и тёплой стороной было не менее чем в 5 раз больше паросопротивления слоёв между зоной риска и холодной стороной. Смысл: бо́льшая часть парового сопротивления — на стороне, откуда идёт поток.

Для смешанного климата, где поток меняет направление, критерий формулируется иначе:

{{< formula display="true" >}}
\frac{Z_{\text{внутр}}}{Z_{\text{нар}}} \leq 5 \quad \text{и} \quad \frac{Z_{\text{нар}}}{Z_{\text{внутр}}} \leq 5
{{< /formula >}}

Иными словами: ни одна из сторон не должна быть паросопротивлением более чем в 5 раз выше другой, иначе высыхание в одном из направлений окажется сильно затруднённым.

---

## Числовой пример: Воронеж, климатическая зона аналог 4А

### Конструкция стены (снаружи внутрь)

| Слой | $d$, мм | $\delta$, мг/(м·ч·Па) | $Z_i$, м²·ч·Па/мг |
|---|---|---|---|
| Фиброцементный сайдинг + зазор 20 мм | — | — | — |
| Диффузионная мембрана (ветрозащита) | — | — | 5 (эквив.) |
| Минеральная вата фасадная, 80 мм | 80 | 0,560 | 143 |
| OSB-обшивка 12 мм | 12 | 0,070 | 171 |
| Стойки 150 мм + минвата в полости | 150 | 0,560 | 268 |
| Умная мембрана (зима: 0,4 пермя) | — | — | 600 (зима) / 40 (лето) |
| ГКЛ 12,5 мм + латексная краска | — | — | 258 |

**Зимнее состояние** (Воронеж, январь: внутри +21 °C / 40 %, снаружи −13 °C / 80 %):

$p_{v,\text{int}} = 611{,}2 \cdot e^{17{,}62 \times 21 / 264{,}12} \times 0{,}40 = 2485 \times 0{,}40 = 994$ Па

$p_{v,\text{ext}} = 611{,}2 \cdot e^{17{,}62 \times (-13) / 230{,}12} \times 0{,}80 = 187 \times 0{,}80 = 150$ Па

$\Delta p_v^{\text{зима}} = 994 - 150 = 844$ Па (наружу)

Паросопротивление «до OSB» со стороны внутреннего воздуха:
$Z_{\text{int}\to\text{OSB}} = 600 + 268 + 258 = 1126$ м²·ч·Па/мг (умная мембрана зимой)

Паросопротивление «от OSB до наружи»:
$Z_{\text{OSB}\to\text{ext}} = 143 + 5 = 148$ м²·ч·Па/мг

Соотношение: $1126 / 148 = 7{,}6$ — умная мембрана зимой создаёт достаточный барьер от внутреннего воздуха к OSB.

Поток через OSB снаружу: $g = 844 / (1126 + 148 + 171) = 844 / 1445 = 0{,}58$ мг/(м²·ч)

Давление пара у внутренней грани OSB:

{{< formula display="true" >}}
p_{v,\text{OSB,int}} = p_{v,\text{int}} - g \cdot Z_{\text{int}\to\text{OSB}} = 994 - 0{,}58 \times 1126 = 994 - 653 = 341~\text{Па}
{{< /formula >}}

$p_{\text{sat}}$ у OSB при $T_{\text{OSB}} \approx -5$ °C = 401 Па.

$341 < 401$ — конденсации нет.

**Летнее состояние** (июль: внутри +24 °C / 50 %, снаружи +30 °C / 68 %):

$p_{v,\text{int}} = 1493$ Па; $p_{v,\text{ext}} = 4243 \times 0{,}68 = 2885$ Па

$\Delta p_v^{\text{лето}} = 1493 - 2885 = -1392$ Па (внутрь)

Умная мембрана летом ($Z = 40$):

$Z_{\text{int}\to\text{OSB}} = 40 + 268 + 258 = 566$ м²·ч·Па/мг

Поток внутрь: $g = 1392 / (143 + 5 + 171 + 566) = 1392 / 885 = 1{,}57$ мг/(м²·ч)

Высыхание полости внутрь через открытую умную мембрану обеспечено.

---

## Буферная ёмкость гигроскопичных материалов

Гигроскопичные материалы поглощают кратковременные пики влаги, замедляя рост содержания воды в конструкции. Ёмкость оценивается кривой сорбции (изотерма сорбции):

{{< table title="Буферная ёмкость материалов при изменении ОВ 50–80 %" >}}
| Материал | Равновесное СВ при 50 % ОВ, % масс. | Равновесное СВ при 80 % ОВ, % масс. | Буферная ёмкость, кг/м³ |
|---|---|---|---|
| OSB 12 мм ($\rho$ = 620 кг/м³) | 10 | 18 | ~4,5 |
| Минеральная вата ($\rho$ = 45 кг/м³) | < 1 | < 2 | ~0,5 |
| Целлюлозная вата ($\rho$ = 50 кг/м³) | 8 | 18 | ~4,5 |
| Газобетон D500 ($\rho$ = 500 кг/м³) | 3 | 7 | ~20 |
{{< /table >}}

Газобетон и целлюлозная вата — наилучшие буферы; минеральная вата практически не буферирует. При высокой буферной ёмкости конструкция допускает кратковременные пики влаги без риска конденсации.

---

## Скорость высыхания и допустимое время увлажнения

Эмпирическое правило: время высыхания до равновесного содержания влаги не должно превышать одного отопительного или охладительного сезона (3–5 месяцев). Иначе влага накапливается год за годом.

{{< table title="Типичные сроки высыхания обшивки OSB" >}}
| Начальное СВ | Целевое СВ | Условие высыхания | Срок |
|---|---|---|---|
| 28 % (насыщение) | 15 % (норм.) | Наружный фасадный зазор, лето | 20–40 суток |
| 20 % (строительное) | 15 % | Диффузия внутрь, лето | 40–60 суток |
| 20 % | 15 % | Диффузия наружу, зима | 60–90 суток |
{{< /table >}}

---

## Умные мембраны переменной проницаемости

### Принцип работы

Мембраны из полиамида (hygrovariable membrane) меняют паропроницаемость в зависимости от относительной влажности окружающего воздуха. Полиамидные цепочки набухают при увлажнении, расширяя поровую структуру плёнки:

{{< table title="Паропроницаемость умной мембраны в зависимости от ОВ" >}}
| ОВ, % | Паропроницаемость, пермей | Паросопротивление $Z$, м²·ч·Па/мг | Режим |
|---|---|---|---|
| 20–30 | 0,3–0,5 | 800–1300 | Зимний замедлитель |
| 50 | 2–3 | 200–300 | Переходный |
| 75–80 | 8–15 | 40–75 | Летнее высыхание |
{{< /table >}}

### Когда применять умные мембраны

Умная мембрана оправдана в следующих ситуациях:

- Зоны 4А–5А по ASHRAE: значимые оба сезона.
- Конструкции без наружной непрерывной изоляции, где OSB зимой охлаждается ниже точки росы.
- Проекты реконструкции, где существующая конструкция имеет неизвестное распределение влаги.

При наличии наружной непрерывной изоляции, достаточной для прогрева OSB выше точки росы, умная мембрана менее критична — достаточен Класс III (латексная краска).

### Установка

- Мембрана устанавливается с внутренней стороны стоечного каркаса, в тёплой зоне конструкции.
- Нахлёсты ≥ 100 мм, проклейка акриловой или бутиловой лентой.
- Все проходки герметизируются манжетами.
- Мембрана должна быть непрерывным воздушным барьером (воздухопроницаемость ≤ 0,02 л/(с·м²) при 75 Па по EN 12114).

---

## Влага от солнечного излучения (solar-driven inward diffusion)

В летний период фасадная облицовка нагревается до 60–70 °C на прямом солнце. Давление насыщения пара при 65 °C:

{{< formula display="true" >}}
p_{\text{sat}}(65~°C) = 611{,}2 \cdot \exp\!\left(\frac{17{,}62 \times 65}{243{,}12 + 65}\right) \approx 25{,}0~\text{кПа}
{{< /formula >}}

Влага, накопленная в облицовке из кирпича или штукатурки после дождя, испаряется и создаёт давление пара, значительно превышающее давление внутри кондиционируемого помещения. Это «солнечный насос» (solar pump): дополнительный источник входящего потока, не учитываемый в стационарных расчётах.

Решение: вентилируемый зазор между облицовкой и паровым замедлителем/ветрозащитой. Зазор выносит эту влагу наружу до того, как она достигнет конструктивных слоёв.

---

## Гигротермическое моделирование

Упрощённый стационарный метод Глейзера (ISO 13788) не учитывает:
- буферную ёмкость материалов;
- сезонную динамику высыхания;
- капиллярный перенос;
- солнечный насос.

Для смешанного климата рекомендован нестационарный расчёт по EN 15026 / ISO 15026 (программы WUFI Pro, DELPHIN, Moisture-Expert).

**Критерии приёмки по ASHRAE 160-2021:**

1. Среднее относительное влагосодержание (ОВ) в зоне конденсации за любые 30 последовательных суток при $T > 5$ °C не превышает 80 %.
2. Содержание влаги (СВ) в деревянных элементах не превышает 19 % масс. длительно.
3. Нет год-за-годом нарастающего тренда содержания влаги.

---

## Руководящие принципы проектирования

1. **Избегать «влажных мешков»** — не допускать паровых замедлителей с обеих сторон одновременно.
2. **Вентилируемый фасадный зазор** — первоочередная мера против солнечного насоса и дождевой влаги.
3. **Умная мембрана** предпочтительна перед плёнкой ПЭ в зонах 4А–5А.
4. **Латексная краска** (Класс III) достаточна при наличии наружной непрерывной изоляции, обеспечивающей нужное соотношение $R_{\text{ext}}/R_{\text{total}}$.
5. **Буферные материалы** (целлюлоза, газобетон) снижают пиковое содержание влаги.
6. **Непрерывный воздушный барьер** важнее паровых характеристик — конвекция переносит в 50–100 раз больше влаги, чем диффузия.
7. **Гигротермическое моделирование** обязательно для нестандартных конструкций и реконструкций.

---

## Нормативная база

| Документ | Применимость |
|---|---|
| ASHRAE 160-2021 | Критерии влажности, метод расчёта для США |
| ASHRAE Fundamentals (2021), гл. 25–27 | Свойства воздуха, тепло- и влагоперенос |
| СП 23-101-2004 | Расчёт паросопротивления, плоскость конденсации (Россия) |
| СП 50.13330.2017 | Тепловая защита зданий, нормируемые R |
| ISO 13788:2012 | Стационарный метод (Глейзер) |
| EN 15026 / ISO 15026 | Нестационарный гигротермический расчёт |
| ISO 12572 | Методы измерения паропроницаемости материалов |
