---
title: "Влажностный контроль кровельных конструкций"
aliases: ["Влажностный контроль кровельных конструкций"]
description: "Управление влагой в кровельных конструкциях: вентилируемые и невентилируемые схемы, размещение парового замедлителя, предотвращение наледи, минимальное паросопротивление по ASHRAE 160 и СП 17.13330, числовые примеры для российского климата."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - кровельные конструкции
  - влажностный контроль
  - вентилируемый чердак
  - невентилируемый чердак
  - паровой замедлитель кровли
  - наледь
  - ASHRAE 160
  - СП 17.13330
  - СП 23-101
categories:
  - Влажностная физика ограждающих конструкций
tags:
  - кровля
  - влажностный контроль
  - паровой замедлитель
  - изоляция кровли
weight: 4
---

## Почему кровля критична для влажностного баланса здания

Кровельная конструкция — наиболее нагруженный элемент ограждающей оболочки: она подвергается прямому дождю, снегу, солнечной радиации и одновременно является «потолком» влажного внутреннего воздуха. Три механизма переноса влаги действуют в кровле одновременно:

1. **Диффузия пара** — внутренний воздух с высоким парциальным давлением пара диффундирует к холодной наружной обшивке.
2. **Конвективный перенос воздухом** — утечки через потолочную плоскость переносят в 50–100 раз больше влаги, чем диффузия.
3. **Атмосферная вода** — осадки, наледь, ветровой дождь через дефекты кровельного покрытия.

Ошибки проектирования приводят к конденсации на обшивке, гниению стропил, образованию наледи и деградации изоляции. Правильная кровельная конструкция решает все три механизма одновременно.

---

## Вентилируемые и невентилируемые кровельные конструкции

### Вентилируемая конструкция

В вентилируемой схеме воздушный зазор между кровельной обшивкой и слоем утеплителя (или между обшивкой и кровельным покрытием) обеспечивает удаление пара наружным воздухом.

**Требования по IRC R806 и СП 17.13330:**

- Минимальная высота вентиляционного зазора: 25 мм.
- Суммарная свободная площадь вентиляционных отверстий: не менее 1/150 от площади перекрываемого пространства при паровом замедлителе снизу (1/300 — без).
- Непрерывный путь от карниза (подшивного пространства) до конька.
- Дефлекторы у карниза, предотвращающие перекрытие вентиляционного пути утеплителем.

**Преимущества:**
- Эффективное удаление диффундирующего пара.
- Снижение температуры кровельной обшивки летом — меньше наледи зимой.
- Защита от незначительных утечек воздуха через потолочную плоскость.

**Ограничения:**
- Сложная геометрия кровли затрудняет организацию непрерывного потока.
- Несовместима с напыляемой пеной, уложенной на кровельную обшивку снизу (nevented требования).
- Воздуховоды и оборудование ОВК на чердаке находятся в некондиционируемом пространстве — потери 15–35 %.

### Невентилируемая конструкция

В невентилируемой схеме изоляция примыкает к кровельной обшивке снизу, чердак включён в тепловой контур здания (conditioned attic). Паровой замедлитель не нужен — его роль выполняет воздухонепроницаемая изоляция (ЗПУ пена, SPF).

**Требования по IRC R806.5:**
- Воздухонепроницаемая изоляция в прямом контакте с нижней поверхностью обшивки.
- Минимальное значение $R$ такой изоляции для предотвращения конденсации на обшивке (см. таблицу ниже).
- Полный воздушный барьер на уровне потолка или обшивки.

{{< table title="Минимальное R воздухонепроницаемой изоляции для невентилируемого чердака" >}}
| Климатическая зона | Мин. R, м²·К/Вт | Толщина ccSPF ($\lambda = 0{,}022$ Вт/(м·К)), мм |
|---|---|---|
| 3А (Краснодар) | 0,70 | 15 |
| 4А (Воронеж) | 1,05 | 23 |
| 5А (Москва) | 1,41 | 31 |
| 6 (Сибирь юг) | 1,76 | 39 |
| 7 (Сибирь север) | 2,11 | 46 |
{{< /table >}}

Остаток $R$ может добирается минватой или другой паропроницаемой изоляцией снизу от пены.

---

## Размещение парового замедлителя в кровельных конструкциях

Принцип аналогичен стенам: замедлитель располагается **с тёплой стороны** преобладающего потока.

{{< table title="Размещение парового замедлителя в кровле по климатическим зонам" >}}
| Климатическая зона | Направление потока | Размещение замедлителя | Класс |
|---|---|---|---|
| 1–3А (жарко-влажный) | Снаружи внутрь (лето) | Не нужен снизу; внутренняя поверхность — паропроницаема | — |
| 4А–5А (смешанный) | Двусторонний | Умная мембрана снизу потолка | II/III (умный) |
| 5А–7 (холодный) | Изнутри наружу (зима) | Ниже утеплителя, у тёплой стороны | I–II |
{{< /table >}}

**Ошибка:** Установка замедлителя Класса I (полиэтилен) снизу потолка в жарко-влажном климате блокирует высыхание внутрь от летней конденсации. Замедлитель Класса I в холодном климате — снизу стропил — правильно.

---

## Числовой пример: вентилируемый чердак, Москва

**Конструкция (снизу вверх):**

| Слой | $d$, мм | $\lambda$, Вт/(м·К) | $R_i$, м²·К/Вт | $\delta$, мг/(м·ч·Па) | $Z_i$, м²·ч·Па/мг |
|---|---|---|---|---|---|
| Потолок ГКЛ + краска | 12,5 | 0,21 | 0,06 | — | 258 |
| Умная мембрана (зима) | — | — | — | — | 800 |
| Выдувная минвата 300 мм | 300 | 0,040 | 7,50 | 0,560 | 536 |
| Вентиляционный зазор 25 мм | — | — | — | — | — |
| Обшивка OSB 18 мм | 18 | 0,13 | 0,14 | 0,070 | 257 |
| Паровая гидроизоляция кровли | — | — | — | — | — |

$R_{\text{total}} = 0{,}13 + 0{,}06 + 7{,}50 + 0{,}14 + 0{,}13 = 7{,}96$ м²·К/Вт

Зимние условия: $T_{\text{int}} = +21$ °C, ОВ 40 %, $p_{v,\text{int}} = 994$ Па; $T_{\text{ext}} = -15$ °C, ОВ 85 %, $p_{v,\text{ext}} = 125$ Па.

**Температура OSB** (нижняя поверхность обшивки над вентилируемым зазором):

{{< formula display="true" >}}
T_{\text{OSB}} = T_{\text{ext}} + (T_{\text{int}} - T_{\text{ext}}) \cdot \frac{R_{\text{ext}\to\text{OSB}}}{R_{\text{total}}} = -15 + 36 \times \frac{0{,}13 + 0{,}14}{7{,}96} = -15 + 1{,}2 = -13{,}8~°C
{{< /formula >}}

$p_{\text{sat}}(-13{,}8~°C) \approx 185$ Па.

**Давление пара у OSB:**

$Z_{\text{int}\to\text{OSB}} = 258 + 800 + 536 = 1594$ м²·ч·Па/мг

$g = (994 - 125) / (1594 + 257) = 869 / 1851 = 0{,}470$ мг/(м²·ч)

$p_{v,\text{OSB,low}} = 994 - 0{,}470 \times 1594 = 994 - 749 = 245$ Па

$245 > 185$ Па — давление пара у OSB превышает $p_{\text{sat}}$ — **риск конденсации**.

**Решение:** вентилируемый зазор выполняет своё назначение — воздух в зазоре имеет $p_v$ близкое к наружному (~125 Па). OSB контактирует с вентилируемым воздухом снизу, и её нижняя поверхность охлаждается до температуры вентиляционного воздуха (≈ $T_{\text{ext}}$). Ключевой вопрос — обеспечить непрерывную вентиляцию зазора, чтобы $p_v$ в зазоре не накапливался.

При достаточной вентиляции (кратность обмена воздуха в зазоре ≥ 3/ч) $p_v$ зазора ≈ $p_{v,\text{ext}} = 125$ Па < $p_{\text{sat}} = 185$ Па — конденсации нет.

---

## Наледь (ice dam): механизм и предотвращение

Наледь образуется в следующей последовательности:

1. Тепло из помещения (через утечки воздуха или недостаточный утеплитель) нагревает кровельную обшивку.
2. Снег на тёплой части кровли (у конька) тает.
3. Талая вода стекает к холодному свесу (карнизу), где нет тепловых потерь из здания, и замерзает.
4. Лёд накапливается, образуя барьер. Вода подпирается под черепицу.

{{< diagram title="Механизм образования наледи" >}}
```mermaid
graph LR
    A["Тепло из помещения\n(утечки воздуха + тепломосты)"] --> B["Нагрев обшивки\nу конька"]
    B --> C["Таяние снега\nна тёплой части кровли"]
    C --> D["Сток воды\nк холодному карнизу"]
    D --> E["Замерзание\n→ ледяной барьер"]
    E --> F["Подтопление воды\nпод черепицу → протечка"]
```
{{< /diagram >}}

**Иерархия мер:**

1. **Первичная** — исключить тепловые потери через кровлю: $R \geq 8{,}6$ м²·К/Вт для зон 6–7 (Сибирь), $R \geq 6{,}0$ м²·К/Вт для зоны 5А (Москва). Герметизация всех проходок в потолке.
2. **Вторичная** — непрерывный вентилируемый зазор с NFA 1:150, поддерживающий температуру кровли ниже 0 °C равномерно.
3. **Третичная** — противоналёдная подкладочная мембрана (ice & water shield) по карнизу: ширина ≥ 600 мм от линии наружной стены внутрь (зоны 5–6), ≥ 900 мм (зоны 7–8).

По СП 17.13330.2017 (п. 5.4) требуется устройство противоналёдной защиты карниза при суммарном сопротивлении теплопередаче кровельной конструкции ниже нормируемого значения.

---

## Изоляция над кровельной обшивкой: плоские и малоуклонные кровли

Для плоских и малоуклонных кровель ($i < 10\%$) применяется изоляция **над обшивкой** (над пароизоляцией):

**Обычная кровля** (conventional): обшивка → пароизоляция → утеплитель → кровельное покрытие.

**Инверсионная кровля** (PMR — Protected Membrane Roofing): обшивка → кровельная мембрана → утеплитель (XPS, водостойкий) → балласт/плитка.

В инверсионной кровле мембрана защищена от температурных циклов и УФ-излучения, что увеличивает срок службы. Утеплитель должен быть водостойким — только XPS (закрытоячеистый).

**Паровая нагрузка на инверсионную кровлю:**

Мембрана находится у основания конструкции, температура мембраны близка к $T_{\text{ext}}$ (через тонкую обшивку). Паровой замедлитель между обшивкой и мембраной не нужен — мембрана сама непроницаема. Риск: конденсация между мембраной и обшивкой при недостаточном $R$ утеплителя. Минимальное $R$ утеплителя для предотвращения конденсации у мембраны — по тому же принципу, что для невентилируемого чердака.

---

## Диагностика проблем влажности кровли

Алгоритм диагностики:

1. **Определить источник:** внешнее проникновение (дождь, снег) или внутренний пар (диффузия, конвекция)?
2. **Инфракрасная термография** потолка изнутри: холодные пятна — тепловые мосты и утечки воздуха.
3. **Blower Door тест** (EN 13829): $q_{50} > 0{,}6$ л/(с·м²) — значительные утечки воздуха через потолок.
4. **Проверка вентиляции:** температура воздуха у карниза и конька — разница > 2 °C указывает на нарушение вентиляции.
5. **Эндоскоп / вскрытие** в зоне конденсации: проверка содержания влаги в обшивке и стропилах (целевое MC < 19 %).

---

## Нормативная база

| Документ | Применимость |
|---|---|
| ASHRAE 160-2021 | Критерии влажности для кровельных конструкций |
| ASHRAE Fundamentals (2021), гл. 25–27 | Физика переноса тепла и влаги |
| СП 17.13330.2017 | Кровли: конструкции, материалы, требования (Россия) |
| СП 50.13330.2017 | Тепловая защита, нормируемые $R$ |
| СП 23-101-2004 | Паросопротивление, плоскость конденсации |
| ISO 13788:2012 | Метод Глейзера для кровельных конструкций |
| EN 15026 / ISO 15026 | Нестационарный гигротермический расчёт |
