---
title: "Невентилируемый чердак: проектирование влагозащиты"
aliases: ["Невентилируемый чердак: проектирование влагозащиты"]
description: "Инженерный анализ конструкций невентилируемых чердаков: расчёт минимальной толщины паронепроницаемой изоляции, температуры обшивки, риска конденсации. Требования ASHRAE 160, СП 50.13330, нормативы для холодного климата."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - невентилируемый чердак
  - unvented attic
  - напыляемая пена SPF
  - полиизоциануратная изоляция
  - кровельная обшивка
  - конденсация на обшивке
  - паровая защита
  - ASHRAE 160
  - СП 50.13330
categories:
  - Влажность строительной оболочки
tags:
  - чердак
  - кровля
  - паробарьер
  - ASHRAE 160
  - СП 50.13330
  - ISO 13788
weight: 2
---

Невентилируемый (conditioned) чердак переносит тепловой и воздушный контроль с плоскости потолка на плоскость кровельной обшивки (roof deck). Всё чердачное пространство оказывается внутри тепловой оболочки здания. Это устраняет необходимость в чердачной вентиляции, позволяет разместить воздуховоды HVAC в кондиционируемом объёме и предотвращает ледяные дамбы. Однако неправильный расчёт тепловых сопротивлений приводит к конденсации на нижней поверхности холодной обшивки.

## Физика: почему обшивка не должна охлаждаться ниже точки росы

### Температурный профиль через конструкцию

Температура на произвольном интерфейсе i (от наружной поверхности):

{{< formula display="true" >}}
T_i = T_\mathrm{ext} + \frac{R_i}{R_\mathrm{total}} \cdot (T_\mathrm{int} - T_\mathrm{ext})
{{< /formula >}}

Температура на нижней поверхности кровельной обшивки (R_above — сопротивление слоёв наружи от обшивки):

{{< formula display="true" >}}
T_\mathrm{sheathing} = T_\mathrm{ext} + \frac{R_\mathrm{above}}{R_\mathrm{total}} \cdot (T_\mathrm{int} - T_\mathrm{ext})
{{< /formula >}}

Условие защиты от конденсации:

{{< formula display="true" >}}
T_\mathrm{sheathing} > T_{dp,\mathrm{int}} + \Delta T_\mathrm{safety}
{{< /formula >}}

где T_dp,int — точка росы внутреннего воздуха, ΔT_safety = 2–3 °C (запас).

### Требуемая доля непроницаемой изоляции

Из условия защиты следует минимальная доля теплового сопротивления, приходящаяся на непроницаемый слой (нанесённый на обшивку снизу):

{{< formula display="true" >}}
\frac{R_\mathrm{imperm}}{R_\mathrm{total}} \geq \frac{T_\mathrm{int} - T_{dp}}{T_\mathrm{int} - T_\mathrm{ext}}
{{< /formula >}}

## Числовой пример: Москва, невентилируемый чердак, ccSPF

**Исходные данные:** T_int = 21 °C, ОВ = 40% → T_dp ≈ 7,2 °C; расчётная зимняя температура T_ext = −26 °C (99%-я обеспеченность).

Требуемое соотношение:

{{< formula display="true" >}}
\frac{R_\mathrm{ccSPF}}{R_\mathrm{total}} \geq \frac{21 - 7{,}2}{21 - (-26)} = \frac{13{,}8}{47} = 0{,}294
{{< /formula >}}

**Конструкция:** ccSPF на обшивке снизу + каменная вата в полости. Стропило 200 мм, R_total = 8,5 м²·К/Вт.

Требуемое R_ccSPF ≥ 0,294 × 8,5 = 2,5 м²·К/Вт. При теплопроводности ccSPF λ ≈ 0,024 Вт/(м·К):

{{< formula display="true" >}}
d_\mathrm{ccSPF} \geq \frac{2{,}5 \times 0{,}024}{1} = 0{,}060 \text{ м} = 60 \text{ мм}
{{< /formula >}}

Принимаем 75 мм ccSPF (R = 3,1 м²·К/Вт). Оставшиеся 125 мм полости заполняем каменной ватой (R = 3,7 м²·К/Вт). Поверхностные сопротивления + обшивка + покрытие ≈ 0,5 м²·К/Вт. R_total = 7,3 м²·К/Вт.

Проверка температуры обшивки (R_above = кровельный ковёр + наружный слой воздуха ≈ 0,15 м²·К/Вт):

{{< formula display="true" >}}
T_\mathrm{sheathing} = -26 + \frac{0{,}15}{7{,}3} \times 47 = -26 + 0{,}97 = -25{,}0 \ ^\circ\mathrm{C}
{{< /formula >}}

Это температура верхней поверхности обшивки — снаружи. Нижняя поверхность обшивки (R_above_inner = R_total − R_ccSPF − R_вата − R_гипсокартон ≈ R_кровля = 0,15 м²·К/Вт, считается с другой стороны):

{{< formula display="true" >}}
T_\mathrm{sheathing,bottom} = T_\mathrm{int} - \frac{R_\mathrm{int,layers}}{R_\mathrm{total}} \cdot (T_\mathrm{int} - T_\mathrm{ext})
{{< /formula >}}

R_int,layers (гипсокартон + вата + ccSPF, изнутри вниз) ≈ 0,1 + 3,7 + 3,1 = 6,9 м²·К/Вт:

{{< formula display="true" >}}
T = 21 - \frac{6{,}9}{7{,}3} \times 47 = 21 - 44{,}4 = -23{,}4 \ ^\circ\mathrm{C}
{{< /formula >}}

Нижняя поверхность обшивки −23,4 °C. Но это граница ccSPF / обшивки. Точка росы внутреннего воздуха 7,2 °C. Влажный воздух изнутри достигает ccSPF при +17,4 °C (граница гипсокартон/ccSPF), что существенно выше точки росы. Конденсации нет. Конструкция работоспособна.

## Минимальные требования к воздухонепроницаемой изоляции

По аналогии с IRC §R806.5 и ASHRAE 160, для российских климатических реалий (адаптация):

{{< table title="Минимальное R воздухонепроницаемой изоляции для невентилируемого чердака" >}}
| Климатическая зона ASHRAE / регион РФ | Мин. R непроницаемой изоляции, м²·К/Вт | Мин. R суммарный |
|---|---|---|
| Зона 3 (Краснодар) | 0,88 | 5,3 |
| Зона 4C (Воронеж) | 1,76 | 6,7 |
| Зона 5 (Москва) | 3,17 | 8,5 |
| Зона 6 (Екатеринбург) | 4,22 | 8,5 |
| Зона 7 (Новосибирск) | 5,28 | 8,6 |
| Зона 8 (Якутск) | 6,16 | 8,6 |
{{< /table >}}

## Типы изоляции для невентилируемых чердаков

### Напыляемая ПУ-пена закрытой пористости (ccSPF)

Единственный вариант, обеспечивающий одновременно воздушный барьер и паровой замедлитель.

{{< table title="Характеристики ccSPF и ocSPF для невентилируемых чердаков" >}}
| Свойство | ccSPF | ocSPF |
|---|---|---|
| λ, Вт/(м·К) | 0,022–0,024 | 0,037–0,040 |
| Плотность, кг/м³ | 29–35 | 6–10 |
| Паропроницаемость при 50 мм, нг/(м²·с·Па) | < 57 (< 1 перм) | 570–900 (10–16 перм) |
| Воздухопроницаемость при 75 Па, м³/(ч·м²) | < 0,006 | < 0,02 (при 90 мм) |
| Водопоглощение | < 2% | > 15% |
| Пожарная защита | Требуется экран | Требуется экран |
{{< /table >}}

ocSPF (открытая пористость) требует отдельного парового замедлителя класса II в зонах 5 и выше. ccSPF сам является замедлителем.

### Жёсткие плиты выше кровельной обшивки

Полиизоциануратные (PIR) или XPS плиты укладываются поверх OSB/фанеры с последующим монтажом кровельного покрытия поверх. Плиты с разбежкой швов, стыки проклеиваются паронепроницаемой лентой.

**Поправка на снижение R для PIR в холодном климате:**

{{< formula display="true" >}}
R_\mathrm{eff,PIR} = R_\mathrm{nom} \times \left[1 - 0{,}003 \cdot (24 - T_\mathrm{avg})\right]
{{< /formula >}}

При T_avg = −5 °C (средняя температура через слой PIR в январе): R_eff = R_nom × (1 − 0,003 × 29) = 0,913 × R_nom.

### Гибридная конструкция «вспышка + плита» (Flash-and-Batt)

Тонкий слой ccSPF наносится снизу на обшивку (воздушный барьер + паровой замедлитель); оставшееся пространство полости заполняется минеральной ватой. Экономичнее, чем полный ccSPF.

{{< diagram title="Схема слоёв невентилируемого чердака (Flash-and-Batt)" >}}
graph TB
A[Кровельное покрытие - черепица, ТПО, SBS] --> B[Кровельная обшивка OSB/фанера]
B --> C[ccSPF — воздушный барьер + паровой замедлитель]
C --> D[Минеральная вата / EPS — остаток полости]
D --> E[Гипсокартон / внутренняя отделка]
{{< /diagram >}}

## Проектирование с учётом влажности помещений

### Контроль влагосодержания внутреннего воздуха

В холодном климате рекомендуемое ОВ внутри в сезон отопления — 30–40% (не выше 45%). Превышение увеличивает точку росы и ужесточает требования к R_ccSPF:

{{< table title="Зависимость минимального R ccSPF от влажности помещения (Москва, T_ext = −26 °C)" >}}
| ОВ внутри, % | T_dp, °C | Требуемая доля R_ccSPF / R_total | Мин. R_ccSPF при R_total 8,5 |
|---|---|---|---|
| 30 | 3,0 | 0,255 | 2,2 м²·К/Вт |
| 40 | 7,2 | 0,294 | 2,5 м²·К/Вт |
| 50 | 10,2 | 0,232 — больше | 3,0 м²·К/Вт |
| 60 | 12,6 | 0,377 | 3,2 м²·К/Вт |
{{< /table >}}

Поддержание ОВ < 40% снижает требования к пене и уменьшает стоимость.

### Паровая защита при ocSPF и гибридных схемах

При использовании ocSPF или только плитного утеплителя в зонах 5+ необходим паровой замедлитель класса II (0,1–1,0 перм) на внутренней (тёплой) стороне:

- Крафт-бумага на плитах каменной ваты.
- Специальная пароизоляционная краска (vapour retarder paint).
- «Умный» паровой замедлитель (переменная проницаемость).

## Интеграция с системами HVAC

Ключевое энергетическое преимущество невентилируемого чердака — размещение воздуховодов в кондиционируемом объёме. Типичная экономия тепловых потерь через воздуховоды: 10–25% от нагрузки кондиционирования.

**Требования к проходкам:** все электрические и сантехнические проходки через кровельную обшивку герметизируются ccSPF или эластичным герметиком. Встроенные светильники в потолке — только типа IC (insulation contact) с герметичным корпусом.

**Люки и лазы:** утеплённые крышки с тепловым сопротивлением не ниже окружающей конструкции; уплотнительный контур из самоклеящегося пенополиэтилена.

## Огнестойкость

Напыляемые пены классифицируются как «легковозгораемые» и в жилых помещениях требуют теплозащитного экрана (thermal barrier) — минимум 13 мм гипсокартон. На нежилых чердаках, доступных только для обслуживания, допускается экран зажигания (ignition barrier) меньшей толщины (IRC §R316.5.11, СП 2.13130).

## Мониторинг влагосодержания обшивки

В первые 2–3 зимы рекомендуется установка встроенных датчиков влагосодержания в кровельной обшивке:

{{< table title="Критерии оценки влагосодержания кровельной обшивки" >}}
| Зона установки | Ожидаемое MC, % | Предупреждение | Критическое значение |
|---|---|---|---|
| Конёк | 10–14 | > 18 | > 22 |
| Средний склон | 12–16 | > 20 | > 25 |
| Карниз (зона риска) | 14–18 | > 22 | > 28 |
{{< /table >}}

Значение MC > 20% (OSB) или > 25% (пиломатериал) указывает на активный источник влаги — необходимо обследование герметичности воздушного барьера.

## Тепловизионный контроль

Инфракрасная термография выявляет:
- Отсутствие или сжатие изоляции.
- Тепловые мосты через стропила.
- Воздушные утечки (перепад температур внутри/снаружи ≥ 10 °C).
- Зоны конденсации.

Рекомендуемое время съёмки: в отопительный период при ΔT ≥ 10 °C. Съёмку проводить изнутри для выявления тепловых мостов.

## Нормативные документы

- ASHRAE 160-2016 — Criteria for Moisture-Control Design Analysis in Buildings.
- ASHRAE Fundamentals Handbook, гл. 25–27 — Heat, Air and Moisture Control.
- ISO 13788:2012 — Hygrothermal performance of building components.
- ISO 15026 / EN 15026:2007 — Hygrothermal performance, numerical simulation.
- СП 50.13330.2017 — Тепловая защита зданий.
- СП 17.13330.2017 — Кровли.
- СП 23-101-2004 — Проектирование тепловой защиты зданий.
- ASTM C518 — Steady-State Thermal Transmission Properties (Guarded Heat Flow Meter).
- ASTM E2178 — Air Permeance of Building Materials.
- ASTM E96 — Water Vapor Transmission of Materials.
