---
title: "Вентилируемый чердак: проектирование влагозащиты и вентиляции"
aliases: ["Вентилируемый чердак: проектирование влагозащиты и вентиляции"]
description: "Инженерные принципы вентилируемых чердаков: расчёт площади продухов, предотвращение конденсации на обшивке, ледяные дамбы, герметизация плоскости потолка. Стандарты ASHRAE 160, СП 17.13330, ISO 13788."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - вентилируемый чердак
  - vented attic
  - чердачная вентиляция
  - продухи
  - ледяная дамба
  - конденсация на обшивке
  - герметизация потолка
  - ASHRAE 160
  - СП 17.13330
categories:
  - Влажность строительной оболочки
tags:
  - чердак
  - вентиляция
  - ASHRAE 160
  - СП 17.13330
  - СП 50.13330
  - ISO 13788
weight: 1
---

Вентилируемый (traditional vented) чердак — наиболее распространённая конструкция кровельного узла в жилом строительстве. Тепловой контур располагается на уровне потолка, а не обшивки кровли. Чердак остаётся некондиционируемым; влага, проникающая из тёплого помещения, удаляется непрерывным воздухообменом с наружным воздухом. Ключевые риски: конденсация на обшивке при недостаточной вентиляции, ледяные дамбы при утечках тепла через потолок, рост плесени при чрезмерных воздушных утечках из помещения.

## Движущие силы естественной вентиляции чердака

### Тепловая тяга (stack effect)

{{< formula display="true" >}}
\Delta P_\mathrm{stack} = C_a \cdot \rho_o \cdot g \cdot H \cdot \frac{T_i - T_o}{T_i}
{{< /formula >}}

где C_a = 0,65 (коэффициент потока), ρ_o = 1,2 кг/м³, g = 9,81 м/с², H — вертикальная высота от карнизного продуха до конькового (м), T_i и T_o — температуры воздуха на чердаке и снаружи (К).

### Ветровое давление

{{< formula display="true" >}}
\Delta P_\mathrm{wind} = 0{,}5 \cdot C_p \cdot \rho \cdot V^2
{{< /formula >}}

где C_p — коэффициент давления ветра (от −0,6 до +0,8 в зависимости от расположения).

### Расход воздуха через продухи

{{< formula display="true" >}}
Q = C_d \cdot A \cdot \sqrt{\frac{2 \Delta P}{\rho}}
{{< /formula >}}

где C_d = 0,60–0,65 для типичных решёток, A — чистая (свободная) площадь продуха (м²).

**Числовой пример (Москва, зима):** H = 3 м, ΔT = 15 К (T_cherdak ≈ −2 °C, T_ext ≈ −17 °C), T_avg = 258 К. ΔP_stack = 0,65 × 1,2 × 9,81 × 3 × 15/258 = 1,37 Па. При A = 0,01 м²: Q = 0,62 × 0,01 × √(2 × 1,37 / 1,2) = 0,0094 м³/с = 34 м³/ч.

## Требования к площади продухов

### Нормативное соотношение 1:150 и 1:300

По ASHRAE 160 и аналогичным требованиям СП 17.13330:

{{< formula display="true" >}}
A_\mathrm{vent,min} = \frac{A_\mathrm{attic}}{150}
{{< /formula >}}

Соотношение 1:300 допускается при выполнении всех условий:
- Паровой замедлитель класса II (паропроницаемость ≤ 1 перм) установлен с тёплой стороны изоляции потолка.
- Не менее 40% площади продухов обеспечивается вверху (конёк), остальное — внизу (карниз).

### Чистая vs. валовая площадь продуха

Чистая (свободная) площадь с учётом сопротивления решёток:

{{< formula display="true" >}}
A_\mathrm{net} = A_\mathrm{gross} \times k_\mathrm{open}
{{< /formula >}}

{{< table title="Коэффициент открытой площади для типов продухов" >}}
| Тип продуха | k_open |
|---|---|
| Жалюзийная решётка с сеткой | 0,25–0,30 |
| Перфорированная полоса карниза 6×25 мм | 0,09 |
| Перфорированная полоса карниза 10×38 мм | 0,16 |
| Коньковый аэратор с дефлектором | 0,12–0,18 |
| Кровельные жалюзи | 0,40–0,60 |
| Щипцовые решётки с сеткой | 0,60–0,70 |
{{< /table >}}

**Пример расчёта:** чердак 120 м², минимальная площадь продухов A = 120/150 = 0,80 м². Применена перфорированная полоса карниза (k = 0,16): валовая полоса = 0,40/0,16 = 2,5 м². Если длина карниза 18 м, ширина полосы = 2,5/18 = 140 мм. Аналогично рассчитывается коньковый аэратор.

### Конфигурации вентиляционных систем: эффективность

{{< table title="Сравнение конфигураций вентиляции чердака" >}}
| Конфигурация | Эффективность | Примечание |
|---|---|---|
| Непрерывный карниз + непрерывный конёк | Отличная | Равномерный поток, нет мёртвых зон |
| Перфорированный карниз + кровельные жалюзи (верхняя треть) | Хорошая | Соблюдать шаг жалюзи |
| Карниз + щипцовые решётки | Удовлетворительная | Диагональный поток, возможны мёртвые зоны |
| Только щипцовые решётки | Плохая | Нет поступления у карниза |
| Только кровельные жалюзи | Плохая | Короткое замыкание потока |
{{< /table >}}

**Типичная ошибка:** комбинирование конькового аэратора с щипцовыми продухами. Тягой верхний аэратор вытягивает воздух из щипцов, минуя карнизные — половина чердака не вентилируется.

## Тепловой контур на уровне потолка

### Требования к теплоизоляции

Утеплитель укладывается по перекрытию потолка. Для Москвы (зона 5) нормативное R ≥ 8,5–10 м²·К/Вт (СП 50.13330.2017). Типичные материалы:

{{< table title="Глубина укладки утеплителей на пол чердака при R = 8,5 м²·К/Вт" >}}
| Утеплитель | λ, Вт/(м·К) | Необходимая толщина, мм |
|---|---|---|
| Каменная вата (плита) | 0,037 | 315 |
| Эковата (задувная) | 0,040 | 340 |
| Стекловата (плита) | 0,044 | 374 |
| Задувная стекловата | 0,052 | 442 |
{{< /table >}}

### Критические детали укладки

- **Дефлекторы у карниза:** поддерживают воздушный зазор ≥ 50 мм от карниза до чердака, предотвращая перекрытие карнизного продуха.
- **Равномерное покрытие:** пустоты и щели критически снижают общее R. Единственная щель 1% площади снижает эффективное R на 15–20%.
- **Герметизация до укладки:** утеплитель не останавливает воздушные утечки — проходки герметизировать до монтажа.

## Герметизация воздушного барьера плоскости потолка

### Сравнение диффузии и воздушных утечек

Воздушные утечки переносят в 30–100 раз больше влаги, чем диффузия через материалы. Пример расчёта для щели 1 мм при ΔP = 10 Па (зима, T_int = 21 °C, ОВ 40%):

{{< formula display="true" >}}
G_\mathrm{air} = \rho_\mathrm{air} \cdot Q \cdot \Delta W = 1{,}2 \cdot Q \cdot \Delta W
{{< /formula >}}

При Q = 3,6 × 10⁻⁵ м³/с (через щель 1 мм), ΔW = 0,004 кг/кг: G_air = 0,00017 г/с = 0,6 г/ч. Диффузия через 10 м² гипсокартона (латексная краска, M = 9 нг/(м²·с·Па)), ΔP_v = 500 Па: G_diff = 9 × 10 × 500 × 10⁻⁹ = 0,045 × 10⁻³ г/с = 0,16 г/ч. Соотношение 4:1 — и это для одной щели 1 мм.

**Вывод:** герметизация воздушного барьера всегда приоритетнее вентиляции.

### Приоритетные точки герметизации

1. **Встроенные светильники:** только типа IC (insulation contact) с герметичным корпусом; не-IC светильники — под апробированным куполом.
2. **Люк на чердак:** компрессионный уплотнитель по периметру, крышка утеплена до R потолка.
3. **Сантехнические проходки:** огнестойкая пена или герметик у каждой трубы.
4. **Воздуховоды HVAC:** уплотнение всех соединений у плоскости потолка.
5. **Внутренние перегородки:** верхняя обвязка — открытый путь в чердак; герметизировать пеной или герметиком.
6. **Дымоходы:** листовой металл + термостойкий герметик; зазор до горючих материалов по нормам.
7. **Опущенные потолки (коффер):** открытые ящики в чердак; закрыть жёстким материалом, зашпаклевать швы.
8. **Электрические коробки:** пенопластовые прокладки за накладками; уплотнение вводов.

{{< table title="Материалы герметизации воздушного барьера" >}}
| Размер щели | Материал | Примечание |
|---|---|---|
| < 6 мм | Акриловый или эластомерный герметик | Поверхности должны быть сухими |
| 6–75 мм | Монтажная пена низкого расширения | Не применять у электрики |
| > 75 мм | Жёсткий материал + герметик по периметру | Фанера, ГКЛ, PIR |
| Проходки труб, проводов | Огнестойкая пена / герметик | Проверить требования EI |
| Вокруг дымохода | Лист. металл + высокотемпер. герметик | Зазор ≥ 50 мм от горючих |
{{< /table >}}

## Температурный режим чердака

### Летом

Поглощение солнечного излучения кровельным покрытием нагревает чердак выше наружной температуры:

{{< formula display="true" >}}
T_\mathrm{attic} \approx T_\mathrm{ext} + \frac{I \cdot \alpha \cdot R_\mathrm{roof}}{h_\mathrm{conv}}
{{< /formula >}}

где I — солнечная облучённость (~800–1000 Вт/м²), α — коэффициент поглощения поверхности кровли (0,05–0,95), h_conv ≈ 10 Вт/(м²·К).

При T_ext = 32 °C, α = 0,90, I = 900 Вт/м²: прибавка ≈ +20–30 °C. Тёмная кровля + слабая вентиляция = температура чердака 60–70 °C. Это увеличивает охлаждающую нагрузку и ускоряет старение черепицы.

Вентиляция снижает температуру чердака на 5–8 °C относительно невентилируемого, но не до уровня наружной — солнечное излучение доминирует. Светлая (рефлекторная) кровля значительно эффективнее вентиляции.

### Зимой: риск конденсации на обшивке

Температура кровельной обшивки близка к наружной. Если воздух чердака имеет относительно высокую влажность (из-за утечек из тёплого помещения), конденсат выпадает на холодной поверхности.

**Условие конденсации:**

{{< formula display="true" >}}
T_\mathrm{sheathing} < T_{dp,\mathrm{attic}}
{{< /formula >}}

Точка росы воздуха чердака (формула Магнуса):

{{< formula display="true" >}}
T_{dp} = \frac{b \cdot \alpha}{a - \alpha}, \quad \alpha = \frac{a \cdot T}{b + T} + \ln\!\frac{\varphi}{100}
{{< /formula >}}

где a = 17,27, b = 237,7 °C, T — температура воздуха чердака (°C), φ — ОВ в %.

**Числовой пример (Москва, январь):** T_ext = −20 °C, T_attic = −18 °C (чердак чуть теплее из-за утечек). Если из-за недостаточной герметизации потолка φ_attic = 75%: α = (17,27 × (−18))/(237,7 − 18) + ln(0,75) = −1,416 − 0,288 = −1,704. T_dp = 237,7 × (−1,704)/(17,27 − (−1,704)) = −21,4 °C. Обшивка при −20 °C > T_dp (−21,4 °C) — конденсации нет, но запас мал. При φ_attic = 85% T_dp ≈ −19,9 °C — конденсация начнётся.

**Вывод:** первичная мера — герметизация потолка, снижение поступления влаги на чердак. Вентиляция разбавляет влагу, но не компенсирует плохую герметичность.

## Ледяные дамбы (ice dams)

### Механизм образования

Три условия: снежный покров на кровле + поверхность обшивки выше 0 °C (таяние снега) + температура у карниза ниже 0 °C (повторное замерзание). Источник тепла — утечки через потолок:

{{< formula display="true" >}}
q = U_\mathrm{ceiling} \cdot (T_\mathrm{int} - T_\mathrm{attic})
{{< /formula >}}

При R_ceiling = 5 м²·К/Вт (недостаточно), T_int = 21 °C, T_attic = −5 °C: q = (1/5) × 26 = 5,2 Вт/м². За 8 часов ночи с площади 100 м² выделяется 4 176 кДж тепла — достаточно растопить ≈ 12 кг снега.

### Предотвращение

**Первичная мера — максимальная тепловая защита потолка:** R_ceiling не ниже нормативного (СП 50.13330, зона 5 ≥ 8,5 м²·К/Вт), равномерная укладка у карниза, устранение воздушных утечек.

**Вентиляция:** обеспечивает циркуляцию холодного воздуха под обшивкой у карниза — противодействует тепловым утечкам. Карнизный продух не должен быть перекрыт изоляцией.

**Дополнительные меры:** подкладочный карнизный ковёр (ice and water shield) — нахлёст от карниза вглубь ≥ 600 мм за тепловой контур здания; в России — самоклеящаяся СБС-мембрана по СП 17.13330.

**Симптоматические меры:** кабельный обогрев карниза — устраняет симптом, не причину; оправдан как временная мера при реконструкции.

## Мониторинг и техническое обслуживание

### Признаки неудовлетворительной работы чердака

- Конденсат, потемнение или плесень на обшивке — недостаточная вентиляция или утечки из помещения.
- Ледяные дамбы при снегопадах — утечки тепла через потолок.
- Отслаивание краски на потолке помещения — конденсат стекает с обшивки.
- Преждевременная деградация черепицы — перегрев летом.

### Периодический контроль

- Ежегодная визуальная инспекция весной (после зимнего сезона).
- Проверка незасорённости карнизных и коньковых продухов.
- Замер влагосодержания обшивки при подозрении на проблемы: допустимо < 18%, предупреждение 18–22%, критично > 22%.
- Блower door test при реконструкции для количественной оценки герметичности (целевое ≤ 3 ACH50).

## Нормативные документы

- ASHRAE 160-2016 — Criteria for Moisture-Control Design Analysis in Buildings.
- ASHRAE Fundamentals Handbook, гл. 25–27 — Heat, Air and Moisture Control.
- ISO 13788:2012 — Hygrothermal performance of building components.
- СП 17.13330.2017 — Кровли.
- СП 50.13330.2017 — Тепловая защита зданий.
- СП 23-101-2004 — Проектирование тепловой защиты зданий.
- ASTM E2178 — Air Permeance of Building Materials.
- ASTM E96 — Water Vapor Transmission of Materials.
