---
title: "Дренажные плоскости стеновых конструкций"
aliases: ["Дренажные плоскости стеновых конструкций"]
description: "Инженерный анализ дренажных плоскостей: физика водного потока, капиллярный разрыв, материалы WRB, интеграция фартуков, проектирование вентилируемой полости. Стандарты ASHRAE 160, СП 23-101, ISO 15026."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - дренажная плоскость
  - ветрозащитная мембрана WRB
  - капиллярный разрыв
  - вентилируемый зазор
  - дождевой экран
  - фартуки и отливы
  - ASHRAE 160
  - СП 23-101
categories:
  - Влажность строительной оболочки
tags:
  - стены
  - дренаж
  - WRB
  - ASHRAE 160
  - СП 23-101
  - СП 50.13330
weight: 2
---

Дренажная плоскость (drainage plane) — слой или система слоёв, перехватывающих воду, которая проникла за наружную облицовку, и направляющих её вниз к водоотводным отверстиям. Без дренажной плоскости проникшая вода накапливается у обшивки, вызывая гниль, коррозию и рост плесени. Дренажная плоскость работает совместно с воздушным барьером и паровым замедлителем, но выполняет принципиально иную функцию — управление объёмной водой, а не паровой диффузией.

## Физика дренажа и капиллярного разрыва

### Скорость пленочного потока по вертикальной поверхности

Для тонкой плёнки воды на вертикальной стене:

{{< formula display="true" >}}
v = \frac{\rho g \delta^2}{3 \mu}
{{< /formula >}}

где ρ = 1000 кг/м³, g = 9,81 м/с², δ — толщина плёнки (м), μ = 0,001 Па·с. При δ = 0,5 мм: v = (1000 × 9,81 × 0,000025) / (3 × 0,001) = 0,82 м/с. На практике скорость меньше из-за шероховатости поверхности и прерывистостей потока.

### Капиллярный подъём в зазоре

Высота капиллярного подъёма:

{{< formula display="true" >}}
h = \frac{2 \gamma \cos\varphi}{\rho g r}
{{< /formula >}}

где γ = 0,073 Н/м, φ — краевой угол смачивания, r — эффективный радиус зазора.

{{< table title="Эффективность дренажного зазора в зависимости от ширины" >}}
| Ширина зазора | Капиллярный подъём (φ = 0°) | Оценка дренажа |
|---|---|---|
| 0,5 мм | 30 мм | Слабая — значительный капиллярный транспорт |
| 1,0 мм | 15 мм | Пограничная |
| 3,0 мм | 5 мм | Хорошая |
| 6,0 мм | 2,5 мм | Отличная — капиллярный разрыв достигнут |
| 10,0 мм | 1,5 мм | Оптимальная |
{{< /table >}}

По ASHRAE 160: минимум 6 мм (1/4 дюйма) для эффективного капиллярного разрыва. СП 23-101 рекомендует вентилируемый зазор ≥ 20 мм при вентилируемом фасаде.

### Нагрузка ветро-дождевого осаждения

Расчётная интенсивность нагрузки на стену:

{{< formula display="true" >}}
WDRI = \sum (R \cdot V \cdot \cos\theta \cdot \Delta t)
{{< /formula >}}

где R — интенсивность осадков (мм/ч), V — скорость ветра (м/с), θ — угол между направлением ветра и нормалью к стене, Δt — продолжительность (ч).

**Характерные значения для России:**
- Центральная Россия (Москва): WDRI ≈ 3–5 м²/(с·год), расчётная нагрузка 20–40 л/(м²·ч).
- Черноморское побережье (Краснодар, Сочи): WDRI ≈ 6–10 м²/(с·год), нагрузка 40–80 л/(м²·ч).
- Дальний Восток (Владивосток): WDRI ≈ 8–12 м²/(с·год), высокий риск.

## Материалы ветрозащитной мембраны (WRB)

### Строительная бумага и войлок

Традиционные материалы (ASTM D226, аналог ТУ):
- Войлок битумный тип I (15 lb): паропроницаемость 28–85 перм, допустимый срок до монтажа облицовки 30–60 суток.
- Войлок тип II (30 lb): паропроницаемость 5–15 перм, 60–90 суток.

### Синтетические WRB-мембраны

{{< table title="Характеристики синтетических ветрозащитных мембран" >}}
| Тип | Паропроницаемость, перм | Воздухопроницаемость (75 Па), м³/(ч·м²) | УФ-стойкость, дней |
|---|---|---|---|
| Нетканый полиолефин (Tyvek-тип) | 58–85 | < 0,006 | 120–270 |
| Тканый полиэтилен | 12–20 | < 0,006 | 90–180 |
| Нетканый полипропилен (PP) | 20–40 | < 0,006 | 60–120 |
| Крафт-бумага + пропитка | 5–20 | Умеренная | 30–60 |
{{< /table >}}

Паропроницаемость > 10 перм обязательна для мембран в конструкциях, требующих высыхания наружу (холодный климат, зоны 5–8).

### Жидкие WRB-мембраны

Обеспечивают бесшовный монолитный барьер — оптимальны для сложных геометрий и герметизации воздуха.

{{< table title="Типы жидких WRB-мембран" >}}
| Основа | Толщина сухого слоя, мм | Паропроницаемость, перм | T нанесения, °C | Время отверждения |
|---|---|---|---|---|
| Акриловая | 0,25–0,40 | 15–35 | +4 до +38 | 24–48 ч |
| Полиуретановая | 0,40–0,65 | 8–18 | −7 до +38 | 12–24 ч |
| Силикон-модифицированная | 0,30–0,50 | 20–40 | −1 до +38 | 24–72 ч |
{{< /table >}}

**Расчёт нормы расхода** для акриловой мембраны (сухой остаток 60%, уд. вес 1,1, целевая толщина 400 мкм):

{{< formula display="true" >}}
\text{Норма} = \frac{0{,}60 \times 1000}{400 \times 1{,}1} = 1{,}36 \text{ м}^2/\text{л}
{{< /formula >}}

### Самоклеящиеся мембраны

- Резинобитумные (SBS-modified): 1,0–1,5 мм, паропроницаемость 0,05–0,5 перм (класс I–II). Применяются в зонах высокого риска (карнизы, оконные проёмы, углы).
- Бутиловые: 0,6–1,0 мм, паропроницаемость 0,8–2,5 перм.

## Требования к монтажу

### Нахлёст и направление укладки

Принцип «черепицы» (shingling): верхние полотна перекрывают нижние снаружи. Нахлёсты никогда не должны быть направлены вверх.

{{< table title="Минимальные нахлёсты WRB-мембран" >}}
| Воздействие ветро-дождя | Горизонтальный нахлёст | Вертикальный нахлёст |
|---|---|---|
| Низкое | 100 мм | 150 мм |
| Среднее | 150 мм | 200 мм |
| Высокое | 200 мм | 250 мм |
{{< /table >}}

### Интеграция фартуков и отливов

Правильная последовательность монтажа у оконного проёма:

1. Подоконный фартук и поддон (выход воды под рамой).
2. Боковые пристеночные ленты с перекрытием концов подоконника.
3. Монтаж оконного блока.
4. Надоконный отлив поверх фланца рамы.
5. WRB поверх надоконного отлива черепицей сверху вниз.

Уклон надоконного отлива ≥ 1:12 от окна. Проверить, что вода не задерживается в зазоре между отливом и облицовкой.

**Карнизный перекидной фартук** (kick-out flashing) в зоне примыкания кровли к стене:
- Распространение ≥ 100 мм за край кровли.
- Высота перекидного борта ≥ 75 мм выше поверхности кровли.
- Угол к вертикали 30–45°.
- Материал: нержавеющая сталь ≥ 0,5 мм или алюминий ≥ 0,6 мм.

### Дренажные отверстия в основании стены

Сквозной отлив у цоколя (through-wall flashing) должен обеспечивать выход воды наружу:

- Уклон ≥ 1:12 в сторону наружу.
- Высота концевого уступа ≥ 75 мм.
- Дренажные отверстия (weep holes): диаметр 10 мм или щель 10 × 65 мм с шагом ≤ 600 мм.

Расход через щелевое отверстие при гравитационном дренаже:

{{< formula display="true" >}}
Q = \frac{2}{3} \cdot w \cdot h \cdot \sqrt{2 g h}
{{< /formula >}}

При ширине щели w = 65 мм = 0,065 м, h = 25 мм = 0,025 м: Q = 0,667 × 0,065 × 0,025 × √(0,49) = 0,72 × 10⁻³ м³/с = 259 л/ч. При шаге 600 мм: 432 л/(ч·м) — достаточно для большинства климатических условий России.

## Проектирование дренажной полости

### Размеры воздушного зазора

{{< table title="Минимальные дренажные зазоры по типу облицовки" >}}
| Тип облицовки | Мин. зазор, мм | Рекомендуемый зазор, мм |
|---|---|---|
| Виниловый сайдинг, фиброцемент | 6 | 10–20 |
| Деревянный сайдинг | 10 | 20–25 |
| Кирпичная кладка | 25 | 50 |
| Штукатурка (мокрый фасад) | 10 | 20 |
| Металлические панели (ACM) | 20 | 40–50 |
| Натуральный камень | 50 | 75–100 |
{{< /table >}}

### Вентиляция полости

Движение воздуха через полость ускоряет высыхание облицовки и WRB. Требуемое соотношение площади вентиляции:

{{< formula display="true" >}}
\frac{A_\mathrm{vent}}{A_\mathrm{wall}} \geq \frac{1}{300}
{{< /formula >}}

При площади стены 60 м²: A_vent,min = 0,20 м² = 2 000 см² (распределить 50/50 вверху и внизу).

Конвективный расход воздуха в полости:

{{< formula display="true" >}}
V = C \cdot A \cdot \sqrt{H \cdot \Delta T}
{{< /formula >}}

где C = 0,65–0,80, H — высота полости (м), ΔT — разность температур полости и наружного воздуха (К).

**Пример:** H = 3 м, ΔT = 10 К, A_vent = 0,015 м²: V = 0,65 × 0,015 × √30 = 0,053 м³/с = 192 м³/ч.

## Числовой пример: расчёт дренажной системы фасада (Краснодар)

**Исходные данные:** 5-этажный жилой дом, высота стены 15 м, ширина фасада 20 м. Климат — зона 3 (Краснодар), ориентация на запад. WDRI ≈ 8 м²/(с·год), расчётная нагрузка 60 л/(м²·ч).

**Расчёт числа дренажных отверстий** в основании (через-стеновой отлив):

{{< formula display="true" >}}
Q_\mathrm{total} = 60 \times 20 \times 15 \times 0{,}001 = 18{,}0 \text{ л/ч (предположим 0,1% проникновения)}
{{< /formula >}}

Пропускная способность одного отверстия 259 л/ч. Необходимо: 18/259 ≈ 1 отверстие. При шаге 600 мм: 20/0,6 = 34 отверстия. Избыток мощности — нормально, дренажные отверстия не лимитируют.

**Минимальная ширина дренажного зазора** для исключения капиллярного транспорта: 6 мм. Принимаем 20 мм (вентилируемый зазор по СП 23-101).

## Климатические особенности

### Холодный климат (зоны 5–7, Россия)

- Паропроницаемость WRB > 15 перм для обеспечения высыхания наружу.
- Вентзазор ≥ 20 мм.
- Дренажные отверстия снабжаются сеткой от насекомых и защитой от промерзания (наружное отверстие оформляется так, чтобы вода не задерживалась).
- Материал фартуков: оцинкованная сталь, нержавеющая сталь или алюминий; медь — при кирпичной кладке.

### Жарко-влажный климат (зоны 1–3)

- Паропроницаемость WRB 5–16 перм (баланс наружного и внутреннего паровых потоков).
- Усиленная вентиляция полости (соотношение 1:200 вместо 1:300).
- Повышенная дренажная способность: ориентир 100 л/(м²·ч).
- Антибиотическое покрытие WRB для защиты от плесени и водорослей.

## Контроль качества монтажа

- Визуальный осмотр направления нахлёстов и отсутствия разрывов до монтажа облицовки.
- Дождевой тест на смонтированном фрагменте (ASTM E1105 или AAMA 501.1): давление 300 Па, 15 мин — отсутствие проникновения.
- Проверка всех примыканий к оконным и дверным проёмам визуально.
- После монтажа облицовки — проверка наличия дренажных отверстий у основания.
- Инфракрасная термография через 6–12 месяцев для выявления зон увлажнения.

## Нормативные документы

- ASHRAE 160-2016 — Criteria for Moisture-Control Design Analysis in Buildings.
- ASHRAE Fundamentals Handbook, гл. 25–27 — Heat, Air and Moisture Control.
- ISO 15026 / EN 15026:2007 — Hygrothermal performance, numerical simulation.
- СП 23-101-2004 — Проектирование тепловой защиты зданий (разделы по вентфасадам).
- СП 50.13330.2017 — Тепловая защита зданий.
- ASTM E2556 — Standard Specification for Vapour Permeable Flexible Sheet WRBs.
- ASTM E2273 — Standard Test Method for Determining the Drainage Efficiency of Exterior Insulation and Finish Systems.
- ASTM E1105 — Standard Test Method for Field Determination of Water Penetration of Installed Exterior Windows, Skylights, Doors, and Curtain Walls.
