---
title: "Системы дождевого экрана (rainscreen): принципы и проектирование"
aliases: ["Системы дождевого экрана (rainscreen): принципы и проектирование"]
description: "Инженерный анализ систем дождевого экрана: выравнивание давления, расчёт вентиляционной полости, скорость высыхания, тепловой обход, крепёжные системы. ASHRAE 160, СП 23-101, ISO 15026."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - дождевой экран rainscreen
  - вентилируемый фасад
  - выравнивание давления
  - вентиляционная полость
  - капиллярный разрыв
  - тепловой обход
  - СП 23-101
  - ASHRAE 160
categories:
  - Влажность строительной оболочки
tags:
  - стены
  - вентфасад
  - дождевой экран
  - ASHRAE 160
  - СП 23-101
  - ISO 13788
weight: 1
---

Система дождевого экрана (rainscreen system, вентилируемый фасад по СП 23-101) разделяет функции водоотвода и воздушного барьера через вентилируемую полость между облицовкой и несущей конструкцией. Это переход от принципа «совершенного барьера» к принципу «управляемого дренажа». Выравнивание давления в полости устраняет главную движущую силу проникновения воды, а гравитационный дренаж и испарение удаляют случайную влагу. Правильно спроектированный дождевой экран превосходит по долгосрочной надёжности любую систему, основанную только на герметизации.

## Принцип выравнивания давления

### Движущая сила проникновения воды

Разность давлений через облицовку:

{{< formula display="true" >}}
\Delta P_\mathrm{cladding} = P_\mathrm{ext} - P_\mathrm{cavity}
{{< /formula >}}

Когда полость свободно сообщается с наружным воздухом, P_cavity ≈ P_ext → ΔP_cladding ≈ 0. Движущая сила для проникновения воды исключена независимо от наличия щелей и отверстий в облицовке.

### Постоянная времени выравнивания давления

{{< formula display="true" >}}
\tau = \frac{V_\mathrm{cavity} \cdot \rho_\mathrm{air}}{C_d \cdot A_\mathrm{vent} \cdot \sqrt{2 \rho_\mathrm{air} \Delta P_0}}
{{< /formula >}}

где V_cavity — объём отсека полости (м³), A_vent — площадь вентиляционных отверстий отсека (м²), ΔP_0 — начальная разность давлений (Па). Для эффективной работы τ < 1–2 с. При τ > 5 с давление не успевает выровняться за цикл порыва ветра — эффективность снижается.

**Требования к разбивке на отсеки:** горизонтальный размер отсека ≤ 3–6 м, вертикальный ≤ 1–2 этажа. Перегородки отсеков герметичны для наружного воздуха, но не препятствуют дренажу вниз.

## Проектирование вентиляционной полости

### Минимальная глубина по типу применения

{{< table title="Минимальная и рекомендуемая глубина вентиляционной полости" >}}
| Тип здания / облицовки | Мин. глубина, мм | Рекомендуемая, мм |
|---|---|---|
| Малоэтажное жилое (сайдинг) | 10 | 19–25 |
| Среднеэтажное коммерческое | 19 | 25–38 |
| Высотное здание | 25 | 38–50 |
| Кирпичный шпон | 25 | 50 |
| Навесной вентфасад (ГОСТ, СП 23-101) | 20 | 40–60 |
| Натуральный камень, тяжёлые панели | 38 | 50–75 |
{{< /table >}}

### Расчёт дренажной способности полости

Скорость дренажа плёнки воды по вертикальной поверхности:

{{< formula display="true" >}}
Q = \frac{\rho_w g \delta^3 w}{3 \mu_w}
{{< /formula >}}

При δ = 1 мм, w = 1 м: Q = (1000 × 9,81 × 10⁻⁹ × 1,0) / (3 × 0,001) = 3,27 × 10⁻⁶ м³/с = 3,3 мл/с = 11,8 л/ч на погонный метр полости. Это превышает типичные расчётные нагрузки ветро-дождевого осаждения на один-два порядка. Дренаж не является лимитирующим фактором при правильном зазоре ≥ 10 мм.

### Вентиляционный воздушный поток

Тяговый расход в полости:

{{< formula display="true" >}}
Q_\mathrm{stack} = C_d \cdot A_\mathrm{vent} \cdot \sqrt{2 g H \frac{\Delta T}{T_\mathrm{avg}}}
{{< /formula >}}

**Числовой пример (Краснодар, летний сезон):** H = 9 м (3 этажа), ΔT = 15 К (полость нагрета солнцем до 45 °C, наружный воздух 30 °C), T_avg = 310 К. Входные вентиляционные отверстия: A_vent = 0,02 м² на отсек шириной 3 м (≈ 7 мм²/мм).

{{< formula display="true" >}}
Q = 0{,}65 \times 0{,}02 \times \sqrt{2 \times 9{,}81 \times 9 \times \frac{15}{310}} = 0{,}65 \times 0{,}02 \times 0{,}924 = 0{,}012 \text{ м}^3/\text{с}
{{< /formula >}}

При объёме полости 9 × 3 × 0,04 = 1,08 м³: частота воздухообменов = 0,012/1,08 = 0,011 с⁻¹ = 40 воздухообменов/ч. Достаточно для высыхания лёгкого намокания за 2–4 часа.

### Рекомендуемые площади вентиляционных отверстий

{{< table title="Рекомендуемые площади вентотверстий дождевого экрана (по высоте стены)" >}}
| Высота стены, м | Входные отверстия (низ) | Выходные отверстия (верх) |
|---|---|---|
| < 3 | 10 мм²/мм ширины | 15 мм²/мм ширины |
| 3–10 | 8 мм²/мм ширины | 12 мм²/мм ширины |
| 10–30 | 6 мм²/мм ширины | 10 мм²/мм ширины |
| > 30 | 5 мм²/мм ширины | 8 мм²/мм ширины |
{{< /table >}}

Площадь выходных отверстий должна быть в 1,5 раза больше входных для предотвращения подпора.

## Перенос влаги: высыхание полости

### Скорость испарения

{{< formula display="true" >}}
\dot{m}_\mathrm{evap} = h_m \cdot A_\mathrm{wet} \cdot (\rho_{v,\mathrm{surf}} - \rho_{v,\mathrm{air}})
{{< /formula >}}

где h_m = h_c / (ρ_air · c_p · Le^{2/3}) — коэффициент массообмена, h_c — конвективный коэффициент теплоотдачи (≈ 5–10 Вт/(м²·К) при типичных скоростях в полости).

**Время высыхания** (упрощённо):

{{< formula display="true" >}}
t_\mathrm{dry} = \frac{m_\mathrm{water}}{h_m \cdot A_\mathrm{wet} \cdot \Delta\rho_v}
{{< /formula >}}

{{< table title="Ориентировочное время высыхания вентилируемой полости" >}}
| Степень намокания | Вентиляция полости | Время высыхания |
|---|---|---|
| Лёгкое (роса, брызги) | Высокая (> 10 ACH) | 2–6 ч |
| Умеренное (сильный дождь) | Средняя (5–10 ACH) | 6–24 ч |
| Сильное (прямое проникновение) | Низкая (< 5 ACH) | 1–3 дня |
| Насыщение | < 2 ACH | > 1 недели (недопустимо) |
{{< /table >}}

Проектирование должно обеспечивать полное высыхание между событиями намокания.

## Тепловые характеристики вентилируемой полости

### Тепловое сопротивление полости

При неподвижном воздухе в вертикальной полости (статическое сопротивление):

R_cavity,static ≈ 0,17–0,21 м²·К/Вт (зависит от излучательной способности поверхностей).

При вентиляции — эффективное R снижается из-за теплового обхода:

{{< formula display="true" >}}
R_\mathrm{eff} = R_\mathrm{static} \times (1 - \eta_\mathrm{bypass})
{{< /formula >}}

где η_bypass = 0,10–0,40 в зависимости от скорости воздушного потока.

### Тепловой обход: влияние на теплопотери

{{< formula display="true" >}}
Q_\mathrm{bypass} = \dot{m}_\mathrm{air} \cdot c_p \cdot (T_\mathrm{cavity} - T_\mathrm{ext})
{{< /formula >}}

{{< table title="Влияние интенсивности вентиляции полости на тепловые потери" >}}
| Вентиляция, ACH | Снижение R стены | Зима: штраф | Лето: эффект |
|---|---|---|---|
| 0–2 | < 5% | Минимальный | Минимальный |
| 2–5 | 5–15% | Небольшой | Часто выгодный |
| 5–10 | 15–30% | Умеренный | Снижение солнечного теплопоступления |
| > 10 | > 30% | Значительный | Обычно выгодный |
{{< /table >}}

В холодном климате (зоны 5–8) чрезмерная вентиляция полости нежелательна зимой. Рекомендуется устройство противоветровых заслонок или ограничение вентиляционных отверстий для баланса между высыханием и теплопотерями.

## Материалы ветрозащитного барьера (WRB) в полости

{{< table title="Свойства WRB-материалов для систем дождевого экрана" >}}
| Материал | Водостойкость | Паропроницаемость, перм | Долговечность |
|---|---|---|---|
| Асфальтовый войлок (Тип 15) | Хорошая | 5–10 | Средняя |
| Нетканый полиолефин (Tyvek-тип) | Отличная | 50–70 | Хорошая |
| Жидко-наносимая мембрана | Отличная | 10–30 | Отличная |
| Самоклеящаяся SBS-мембрана | Отличная | 0,5–2 | Отличная |
| Минераловатная плита | Хорошая | > 30 | Отличная |
{{< /table >}}

Паропроницаемость WRB > 10 перм необходима при высыхании наружу (холодный климат). При жарко-влажном климате допустима пониженная паропроницаемость (5–15 перм) для баланса направлений.

## Крепёжные системы

### Типы конструкций контробрешётки

{{< table title="Типы конструкций дождевого экрана" >}}
| Система | Шаг, мм | Вентзазор, мм | Тепловой мост | Применение |
|---|---|---|---|---|
| Горизонтальная деревянная обрешётка | 400–600 (вертикальный) | 19–38 | Умеренный (5–15%) | Жилые здания |
| Вертикальная деревянная обрешётка | 400–600 (горизонтальный) | 19–38 | Умеренный | Навесные системы |
| Алюминиевый профиль | По проекту | 25–50 | Значительный без разрыва | Коммерческие |
| Кронштейны-стойки из нержавеющей стали | По проекту | 25–40 | Минимальный (< 1%) | Высотные здания |
{{< /table >}}

Металлические профили без термического разрыва создают тепловые мосты. Для зон 5 и выше применяются полиамидные разрывы или алюминий с разрывом.

### Защитные экраны вентиляционных отверстий

Сетки предотвращают проникновение насекомых и грызунов. Открытая площадь сетки должна быть в 2–3 раза больше расчётной площади вентиляционных отверстий (компенсация засорения и сопротивления).

{{< table title="Спецификация защитных экранов для вентотверстий" >}}
| Размер ячейки | Применение | Материал | ΔP при v = 0,1 м/с |
|---|---|---|---|
| 1,5–2 мм (антимоскитная) | Жилые | Нерж. сталь, Al | 0,5–1 Па |
| 6 мм (антигрызунная) | Все типы | Al, оцинк. сталь | 0,2–0,5 Па |
| 3 мм перфорированная | Высокий объём | Al, пластик | 0,3–0,8 Па |
{{< /table >}}

## Числовой пример: проектирование вентфасада (Москва, 9-этажное здание)

**Исходные данные:** высота стены 27 м, ширина фасада 36 м (12 отсеков по 3 м). Конструкция: кирпичная облицовка → вентзазор 40 мм → минвата CI 100 мм (R = 2,6 м²·К/Вт) → кладка 380 мм (R = 0,57 м²·К/Вт) → штукатурка. R_total = 3,4 м²·К/Вт.

**Площадь входных вентотверстий (нижний ряд, H > 10 м):** 6 мм²/мм × 3000 мм = 18 000 мм² = 0,018 м² на отсек. Для 12 отсеков: 0,216 м². Выходных (1,5×): 0,027 × 12 = 0,324 м².

**Расчёт τ при порыве ветра 30 м/с (ΔP_0 = 540 Па):** V_cavity = 27 × 3 × 0,04 = 3,24 м³:

{{< formula display="true" >}}
\tau = \frac{3{,}24 \times 1{,}2}{0{,}62 \times 0{,}018 \times \sqrt{2 \times 1{,}2 \times 540}} = \frac{3{,}89}{0{,}62 \times 0{,}018 \times 36{,}0} = \frac{3{,}89}{0{,}402} = 9{,}7 \text{ с}
{{< /formula >}}

τ = 9,7 с — выше рекомендуемого предела 2 с. Увеличиваем отверстия до 10 мм²/мм (0,03 м² на отсек):

{{< formula display="true" >}}
\tau = \frac{3{,}89}{0{,}62 \times 0{,}030 \times 36{,}0} = \frac{3{,}89}{0{,}669} = 5{,}8 \text{ с}
{{< /formula >}}

Ещё выше. Разбиваем на отсеки по 1,5 м: V = 1,62 м³, τ = 2,9 с — приемлемо для не самых жёстких порывов. Альтернатива — шахматное расположение вентотверстий или увеличение до 15 мм²/мм.

## Требования СП 23-101 и ГОСТ для вентфасадов России

По СП 23-101-2004 (раздел 9) и ГОСТ 31459:
- Вентиляционный зазор ≥ 20 мм (рекомендуется 40–60 мм).
- Нижнее продувочное отверстие в цоколе: ширина ≥ 10 мм на погонный метр.
- Верхнее вентиляционное отверстие: ≥ 5 мм на погонный метр.
- WRB с паропроницаемостью ≥ 0,015 мг/(м·ч·Па) (≥ 10 перм) для зон 5 и выше.
- Крепёжная система рассчитывается на ветровое давление по СП 20.13330.

## Нормативные документы

- ASHRAE 160-2016 — Criteria for Moisture-Control Design Analysis in Buildings.
- ASHRAE Fundamentals Handbook, гл. 25–27 — Heat, Air and Moisture Control.
- ISO 15026 / EN 15026:2007 — Hygrothermal performance, numerical simulation.
- ISO 13788:2012 — Hygrothermal performance of building components.
- СП 23-101-2004 — Проектирование тепловой защиты зданий (раздел 9: вентфасады).
- СП 50.13330.2017 — Тепловая защита зданий.
- ГОСТ 31459-2011 — Конструкции фасадные навесные вентилируемые.
- ASTM E2178 — Air Permeance of Building Materials.
- ASTM E1105 — Field Determination of Water Penetration of Installed Exterior Windows, Skylights, Doors, and Curtain Walls.
