---
title: "Ветрозащитные барьеры (WRB): материалы, свойства и монтаж"
aliases: ["Ветрозащитные барьеры (WRB): материалы, свойства и монтаж"]
description: "Инженерный анализ ветрозащитных барьеров (WRB) в стеновых конструкциях: физика водоотталкивания, требования к паропроницаемости по климатическим зонам, типы материалов, стандарты монтажа. ASHRAE 160, ASTM E2556, СП 23-101."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - ветрозащитный барьер WRB
  - гидроизоляция стен
  - паропроницаемость мембраны
  - капиллярный транспорт
  - нетканый полиолефин
  - жидкая мембрана WRB
  - ASTM E2556
  - ASHRAE 160
  - СП 23-101
categories:
  - Влажность строительной оболочки
tags:
  - стены
  - WRB
  - паропроницаемость
  - ASHRAE 160
  - ASTM E2556
  - СП 23-101
weight: 3
---

Ветрозащитный барьер (water resistive barrier, WRB; в российской терминологии — ветрозащитная паропроницаемая мембрана) расположен между облицовкой и стеновой конструкцией. Его двойная функция — препятствовать проникновению жидкой воды и одновременно пропускать водяной пар для высыхания конструкции. WRB работает в паре с воздушным барьером, дренажной плоскостью и паровым замедлителем. Правильный выбор паропроницаемости критичен: слишком низкая — ограничивает высыхание, слишком высокая — не обеспечивает защиты.

## Физика водоотталкивания и проникновения воды

### Кинетическая энергия ветро-дождевых капель

Ветровые капли создают ударное давление, способное проникать через мельчайшие щели:

{{< formula display="true" >}}
E_k = \frac{1}{2} m v^2
{{< /formula >}}

При скорости ветра > 15 м/с вода проникает через зазоры ≥ 0,3 мм. WRB должен перекрывать все монтажные отверстия и стыки облицовки.

### Капиллярный транспорт (уравнение Уошберна)

Скорость капиллярного проникновения в пористые материалы:

{{< formula display="true" >}}
h = \sqrt{\frac{\gamma \cos\theta \cdot r \cdot t}{2\eta}}
{{< /formula >}}

где γ = 0,073 Н/м, θ — краевой угол смачивания, r — радиус поры (м), η — вязкость (Па·с), t — время (с). Гидрофобные покрытия поверхности WRB (θ > 90°) существенно замедляют капиллярное проникновение.

### Гидростатическое давление при застое воды

{{< formula display="true" >}}
P = \rho g h
{{< /formula >}}

Слой застоявшейся воды высотой 50 мм создаёт давление 490 Па. WRB по ASTM E2556 должен выдерживать 300 Па в течение 4 часов без проникновения.

### Смачиваемость поверхности

{{< formula display="true" >}}
\cos\theta = \frac{\gamma_{SG} - \gamma_{SL}}{\gamma_{LG}}
{{< /formula >}}

Материалы с θ > 90° (гидрофобные): вода скатывается каплями — превосходный дренаж. Цель: обработка WRB-мембран фторполимерными или силиконовыми импрегнатами для повышения θ.

## Требования к паропроницаемости

### Принцип соответствия

WRB должен быть значительно паропроницаемее внутренней паровой защиты, чтобы не ограничивать высыхание наружу:

{{< formula display="true" >}}
\frac{M_\mathrm{WRB}}{M_\mathrm{interior}} > 5 \quad \text{(рекомендуется)}
{{< /formula >}}

{{< table title="Требования к паропроницаемости WRB по климатическим зонам" >}}
| Климатическая зона | Мин. паропроницаемость WRB | Внутренняя паровая защита | Направление высыхания |
|---|---|---|---|
| Зона 5–8 (холодная, Россия) | > 10 перм (> 570 нг/(м²·с·Па)) | Класс II (крафт, 0,1–1 перм) | Наружу (зима) |
| Зона 3–4 (смешанная) | > 5 перм | Класс III (латекс, 1–10 перм) | Двустороннее |
| Зона 1–2 (жаркая-влажная) | 5–15 перм | Нет или класс III | Внутрь (лето) |
{{< /table >}}

Классификация по ASTM E96 / ASHRAE Fundamentals: 1 перм ≈ 57,4 нг/(м²·с·Па).

## Типы материалов WRB и их характеристики

### Строительная бумага и войлок (ASTM D226)

Традиционные материалы на органической основе с битумной пропиткой.

{{< table title="Свойства асфальтированного войлока по ASTM D226" >}}
| Свойство | Тип I (15 lb) | Тип II (30 lb) |
|---|---|---|
| Масса, кг/92,9 м² | 6,8 | 13,6 |
| Водоотталкивание (ASTM D779) | ≥ 10 мин | ≥ 10 мин |
| Паропроницаемость, перм | 5–10 | 3–5 |
| Предел УФ-воздействия | 30–60 дней | 60–90 дней |
| Стойкость к разрыву (мокрый), Н | 6,2 | 12,5 |
{{< /table >}}

Ограничения: деградация при УФ-облучении, потеря прочности при намокании, ограниченная устойчивость к проколам крепежом.

### Синтетические нетканые мембраны

Нетканый полиолефин (Tyvek-тип) и тканый полиэтилен — современные WRB с улучшенными характеристиками.

{{< table title="Свойства синтетических WRB-мембран" >}}
| Свойство | Нетканый полиолефин | Тканый полиэтилен | Метод |
|---|---|---|---|
| Паропроницаемость, перм | 25–80 | 15–40 | ASTM E96 |
| Воздухопроницаемость при 75 Па, м³/(ч·м²) | 0,007–0,07 | 0,007–0,07 | ASTM E2178 |
| Водоотталкивание | 55–140 см вод. ст. | 100–200 см вод. ст. | AATCC 127 |
| Прочность на разрыв, Н | 140–400 | 400–800 | ASTM D5034 |
| Устойчивость к УФ, месяцев | 3–12 | 3–6 | ASTM G155 |
| Рабочая температура, °C | −40 до +93 | −40 до +82 | — |
{{< /table >}}

Паропроницаемость нетканого полиолефина (25–80 перм) существенно выше, чем у войлока — обеспечивает интенсивное высыхание наружу. Применяется как основной WRB в системах с наружной изоляцией (CI) и вентилируемых фасадах.

### Жидко-наносимые мембраны

Бесшовный барьер, самоуплотняющийся у проходок. Оптимален для сложных геометрий.

{{< table title="Типы жидко-наносимых WRB" >}}
| Химическая основа | T нанесения, °C | Время отверждения | Паропроницаемость, перм | Толщина плёнки, мм |
|---|---|---|---|---|
| Акриловая | +4 до +38 | 24–72 ч | 15–50 | 0,25–0,40 |
| Синтетический каучук (SBR) | −7 до +43 | 2–24 ч | 10–50 | 0,30–0,50 |
| Полиуретановая | +10 до +32 | 4–48 ч | 15–60 | 0,40–0,65 |
| Силиконовая | −18 до +38 | 6–24 ч | 30–80 | 0,30–0,50 |
{{< /table >}}

**Расчёт нормы расхода** (акриловая, 60% сухого остатка, уд. вес 1,1, толщина плёнки 0,4 мм):

{{< formula display="true" >}}
\text{Норма} = \frac{0{,}60 \times 1000}{400 \times 1{,}1} = 1{,}36 \text{ м}^2/\text{л}
{{< /formula >}}

Обычно применяется в 2 слоя (крест-накрест) с промежуточной пропиткой стыков армирующей сеткой.

### Самоклеящиеся мембраны

{{< table title="Свойства самоклеящихся WRB-мембран" >}}
| Тип | Толщина, мм | Паропроницаемость, перм | Адгезия (бетон), Н/мм | Рабочая T, °C |
|---|---|---|---|---|
| Каучуко-асфальтовая | 0,9–1,5 | 0,05–5 | ≥ 1,8 | −40 до +93 |
| Полимерная (акрил/бутил) | 0,5–1,0 | 10–60 | ≥ 1,5 | −45 до +82 |
{{< /table >}}

Каучуко-асфальтовые мембраны (паропроницаемость 0,05–5 перм, класс I–II) применяются в зонах высокого риска — карнизах, оконных проёмах, цоколях. Не используются как основной WRB в зонах 5+ (ограничивают высыхание). Полимерные (10–60 перм) применяются как основной WRB с воздушным барьером.

## Минимальные характеристики по стандарту ASTM E2556

{{< table title="Минимальные требования к WRB по ASTM E2556 (механически закреплённые)" >}}
| Свойство | Метод | Минимум |
|---|---|---|
| Водостойкость | ASTM E2273 | Нет проникновения при 1,5 кПа |
| Воздухопроницаемость при 75 Па | ASTM E2178 | ≤ 0,006 м³/(ч·м²) |
| Паропроницаемость | ASTM E96 | Указывается в проекте (обычно ≥ 5 перм) |
| Прочность на разрыв | ASTM D5034 | ≥ 133 Н |
| Стойкость к разрыву | ASTM D4533 | ≥ 67 Н |
| УФ-стойкость | ASTM G155 | Сохранить 90% свойств после 1000 ч |
{{< /table >}}

## Требования к монтажу

### Нахлёсты и направление укладки

Принцип черепицы: каждый вышестоящий ряд перекрывает нижестоящий снаружи. Вода направляется вниз и наружу, а не к конструкции.

{{< table title="Минимальные нахлёсты WRB по степени воздействия ветро-дождя" >}}
| Степень воздействия | Горизонтальный нахлёст | Вертикальный нахлёст |
|---|---|---|
| Низкое | 100 мм | 150 мм |
| Среднее | 150 мм | 200 мм |
| Высокое | 200 мм | 250 мм |
{{< /table >}}

### Герметизация стыков

Все стыки должны быть проклеены или загерметизированы:
- Синтетические мембраны: совместимая акриловая или бутиловая лента на нахлёстах.
- Жидко-наносимые: армирование нахлёстов сеткой из стекловолокна.
- Самоклеящиеся: прикатка стыков валиком.

### Крепёж

{{< table title="Требования к крепежу механически закреплённых WRB" >}}
| Тип крепежа | Шаг в поле | Шаг у кромок | Ветровая зона |
|---|---|---|---|
| Пластиковый гвоздь с шайбой ∅25 мм | 450 мм | 300 мм | Низкая (< 140 км/ч) |
| Стальной гвоздь с шайбой ∅25 мм | 400 мм | 250 мм | Средняя (140–180 км/ч) |
| Специализированный крепёж | По расчёту | По расчёту | Высокая (> 180 км/ч) |
{{< /table >}}

## Числовой пример: выбор WRB для жилого дома (Москва, зона 5)

**Конструкция стены (снаружи → внутрь):** виниловый сайдинг → вентзазор 20 мм → WRB → ОСП 12 мм → минвата 150 мм → паровой замедлитель класса II (крафт-бумага, M = 0,5 перм) → гипсокартон (латексная краска, M = 25 перм).

**Требование к WRB:** M_WRB / M_interior > 5. Внутренняя паровая защита — крафт (0,5 перм). M_WRB > 2,5 перм. Но с учётом потенциала высыхания наружу в зоне 5 рекомендуется M_WRB > 10 перм.

Выбор: нетканый полиолефин (M = 58 перм). Соотношение: 58/0,5 = 116 >> 5. Высыхание наружу не ограничено.

**Летом (жаркий период, T_ext = 30 °C, ОВ 70%; T_int = 24 °C, ОВ 50%):** паровой напор — снаружи внутрь. ОСП (3 перм влажная) является ограничивающим слоем для диффузии внутрь. WRB с 58 перм не создаёт сопротивления — высыхание двустороннее.

## Функция WRB как воздушного барьера

Многие WRB-мембраны одновременно выполняют функцию воздушного барьера при условии:
- Воздухопроницаемость материала ≤ 0,006 м³/(ч·м²) при 75 Па (ASTM E2178).
- Все стыки проклеены.
- Все проходки герметизированы.
- Конструктивная непрерывность по всему периметру оболочки.

Требование к конструкции в целом: ≤ 0,045 м³/(ч·м²) при 75 Па (ASTM E2357).

## Критические узлы примыканий

### Примыкание к оконному проёму

Последовательность (снизу вверх):
1. Подоконный фартук (pan flashing) с подъёмом 25 мм по бокам.
2. Лента по бокам проёма поверх фартука.
3. Установка окна, уплотнение монтажной пеной.
4. Надоконный отлив поверх рамы.
5. WRB поверх отлива черепицей сверху вниз.

### Примыкание к цоколю

- WRB заводится на цоколь на ≥ 150 мм с перекрытием гидроизоляции фундамента.
- Нижний торец WRB фиксируется (но не герметизируется снизу) для обеспечения дренажа.
- Зазор между WRB и цоколем — слёзник для выхода воды.

### Проходки

- Трубы и кабели: эластичный уплотнительный манжет или пена с наклейкой треугольного куска WRB.
- Осветительные приборы: самоклеящаяся фигурная вставка с нахлёстом на WRB.

## Контроль качества монтажа

- Визуальный осмотр направления всех нахлёстов до монтажа облицовки.
- Проверка все примыканий к проёмам (водяной тест при необходимости).
- Измерение воздухопроницаемости конструкции (blower door): целевое ≤ 3 ACH50.
- Инфракрасная термография через 12 месяцев: выявление зон увлажнения.
- Измерение влагосодержания ОСП после первого отопительного сезона: допустимо < 16%.

## Нормативные документы

- ASHRAE 160-2016 — Criteria for Moisture-Control Design Analysis in Buildings.
- ASHRAE Fundamentals Handbook, гл. 25–27 — Heat, Air and Moisture Control.
- ISO 13788:2012 — Hygrothermal performance of building components.
- ISO 15026 / EN 15026:2007 — Hygrothermal performance, numerical simulation.
- СП 50.13330.2017 — Тепловая защита зданий.
- СП 23-101-2004 — Проектирование тепловой защиты зданий.
- ASTM D226 — Standard Specification for Asphalt-Saturated Organic Felt.
- ASTM E2556 — Standard Specification for Vapour Permeable Flexible Sheet WRBs.
- ASTM E2178 — Standard Test Method for Air Permeance of Building Materials.
- ASTM E2357 — Standard Test Method for Determining Air Leakage of Air Barrier Assemblies.
- ASTM E96 — Standard Test Methods for Water Vapor Transmission of Materials.
- ASTM E2273 — Standard Test Method for Determining the Drainage Efficiency of Exterior Insulation.
