---
title: "Управление теплом, воздухом и влажностью строительного ограждения"
aliases: ["Управление теплом, воздухом и влажностью строительного ограждения"]
description: "Комплексные принципы управления ТВВ (HAM — heat, air, moisture): классификация паровых замедлителей, требования к воздухонепроницаемым барьерам, механизмы переноса влаги и стратегии проектирования для различных климатических зон."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - управление ТВВ
  - паровой замедлитель
  - воздухонепроницаемый барьер
  - перенос влаги
  - конденсация
  - строительное ограждение
categories:
  - Строительная теплофизика
tags:
  - ASHRAE 160
  - ASHRAE 90.1
  - ISO 13788
  - СП 50.13330
  - паропроницаемость
weight: 1
---

Управление теплом, воздухом и влажностью (ТВВ, англ. HAM — heat, air, moisture) строительного ограждения — это комплексная система мер, обеспечивающих совместную работу тепловой защиты, воздушного барьера и влагозащитных слоёв в конструкции ограждения. Корректное управление ТВВ предотвращает конденсационные повреждения, рост плесени, деградацию несущих элементов и потерю эффективного теплового сопротивления, одновременно обеспечивая энергоэффективность и благоприятный микроклимат помещений.

Нормативную базу формируют: ASHRAE Fundamentals (гл. 25–27), ASHRAE 160-2021 (критерии проектирования по влажности), ISO 13788 (метод Глейзера), ISO 15026 (нестационарное ГТ-моделирование), СП 50.13330.2017 (тепловая защита зданий) и СП 131.13330.2020 (климатология).

## Механизмы переноса влаги

### Объёмный перенос жидкой воды

Жидкая вода проникает в конструкции через:

- дефекты облицовки или отказ гидроизоляции (дождевая инфильтрация);
- капиллярный подъём из грунта через стены фундамента;
- утечки трубопроводов и дренажные системы зданий;
- строительную влагу, сорбированную бетоном, кладкой и деревом.

Объёмная инфильтрация — наиболее разрушительный механизм по массе переносимой воды; её исключение приоритетно по отношению к любым расчётам диффузии.

### Диффузия водяного пара

Перенос водяного пара подчиняется первому закону Фика. Плотность потока пара через однородный слой:

{{< formula display="true" >}}
g = \frac{\delta_p \, \Delta p_v}{d}
{{< /formula >}}

где:
- `g` — плотность потока водяного пара, кг/(м²·с);
- `δ_p` — паропроницаемость материала, кг/(м·с·Па);
- `Δp_v` — разность парциального давления водяного пара на границах слоя, Па;
- `d` — толщина слоя, м.

Паропроницаемость нормируется через сопротивление паропроницанию `R_vp = d / δ_p` (м²·с·Па/кг) или безразмерный коэффициент сопротивления диффузии `μ` (отношение паропроницаемости воздуха к паропроницаемости материала). Для практических расчётов по ISO 13788 используют эквивалентную толщину воздушного слоя `s_d = μ · d`, м.

### Воздушная инфильтрация как перенос влаги

Экфильтрация и инфильтрация воздуха переносят влагу в объёмах, превышающих диффузию в 100–1000 раз при тех же перепадах давления. Движущие силы:

- тепловая плавучесть (эффект стека): давление зависит от высоты нейтральной плоскости и разности температур;
- ветровое давление на поверхности ограждения;
- механический дисбаланс систем приточно-вытяжной вентиляции;
- шахты лифтов и лестничные клетки в высотных зданиях.

## Классификация паровых замедлителей

ASHRAE 90.1 и IBC (International Building Code) классифицируют паровые замедлители по паропроницаемости, измеренной по ASTM E96:

{{< table title="Классификация паровых замедлителей по ASHRAE 90.1 / ASTM E96" >}}
| Класс | Паропроницаемость (US perm) | Паропроницаемость (нг/(Па·с·м²)) | Примеры материалов |
|---|---|---|---|
| Класс I — паронепроницаемый | ≤ 0,1 | ≤ 5,7 | Полиэтиленовая плёнка ≥ 0,15 мм, алюминиевая фольга, листовое стекло, холоднокатаный металл |
| Класс II — паросдерживающий | 0,1–1,0 | 5,7–57 | Крафт-бумага с битумной пропиткой, XPS толщиной > 25 мм, рубероид |
| Класс III — паросберегающий | 1,0–10 | 57–575 | ГКЛ с латексной краской, OSB, фанера, EPS без облицовки |
| Паропроницаемый | > 10 | > 575 | Необлицованный ГКЛ, минеральная вата, паропроницаемые гидробарьеры |
{{< /table >}}

По СП 50.13330.2017 (п. 8.7) сопротивление паропроницанию наружной части ограждения (от плоскости возможной конденсации до наружной поверхности) должно быть не менее нормируемого значения `R_vp,req`, определяемого из условий недопущения накопления влаги за отопительный период.

### Выбор класса замедлителя по климатическим зонам ASHRAE / IECC

{{< table title="Рекомендуемый класс парового замедлителя по климатическим зонам IECC" >}}
| Климатическая зона IECC | Характеристика | Рекомендуемый класс замедлителя |
|---|---|---|
| 1–3 (жаркая–влажная) | Летняя диффузия направлена внутрь | Класс III или отсутствует; Класс I на внутренней поверхности недопустим |
| 4 Морская | Умеренный отопительный/охладительный сезон | Класс III |
| 5–6 (холодная) | Зимняя диффузия направлена наружу | Класс I или II на внутренней поверхности |
| 7–8 (арктическая) | Экстремальные зимние градиенты | Класс I обязателен |
{{< /table >}}

Москва (расчётная температура наиболее холодной пятидневки −26 °C по СП 131.13330.2020) соответствует зоне 6–7 IECC; применяется паровой замедлитель класса I или II.

## Требования к воздухонепроницаемым барьерам

### Нормативные показатели воздухопроницаемости

{{< table title="Нормативы воздухопроницаемости по ASHRAE 90.1-2019 и EN 13829" >}}
| Параметр | Требование | Метод испытания |
|---|---|---|
| Материал воздушного барьера | ≤ 0,02 л/(с·м²) при 75 Па | ASTM E2178 |
| Узел воздушного барьера | ≤ 0,2 л/(с·м²) при 75 Па | ASTM E2357 / E1677 |
| Целое здание (коммерческое) | ≤ 2,0 л/(с·м²) при 75 Па | ASTM E779 / E1827 |
| Жилые здания (IECC зона 3–8) | ≤ 3,0 ACH50 | ASTM E779 |
| Passive House | ≤ 0,6 ACH50 | ISO 9972 / EN 13829 |
{{< /table >}}

По СП 50.13330.2017 нормируемое сопротивление воздухопроницаемости ограждающих конструкций `R_inf` устанавливается из условия ограничения удельного воздухообмена через ограждение; для жилых зданий нормативная воздухопроницаемость наружных стен — не более 0,5 кг/(м²·ч).

### Непрерывность воздушного барьера

Воздушный барьер эффективен только при полной непрерывности. Типовые решения:

**Материалы:**
- монолитный или сборный железобетон;
- гипсовая штукатурка по сплошной основе;
- закрытопористая напыляемая ППУ (минимум 38 мм);
- полиизоциануратные плиты с алюминиевой облицовкой;
- запечатанные OSB или фанера;
- полностью приклеенные мембранные системы.

**Критические переходы:**
- стена–покрытие: непрерывные мембраны или запечатанные накладки;
- стена–фундамент: уплотнительные прокладки или полиуретановый герметик;
- периметры оконных и дверных проёмов: монтажная пена или уплотнительный шнур с герметиком;
- проходки (электрика, сантехника, вентиляция): герметизирующие манжеты или огнестойкая мастика.

## Расчёт риска конденсации: метод Глейзера

### Алгоритм (ISO 13788 / СП 50.13330)

1. Задать температуры внутреннего (`T_i`) и наружного (`T_e`) воздуха и соответствующие относительные влажности.
2. Построить линейный профиль температуры через слои конструкции (по тепловым сопротивлениям).
3. Для каждого стыка слоёв определить давление насыщения `p_sat(T)` по уравнению Магнуса.
4. Построить линейный профиль парциального давления пара (по сопротивлениям паропроницанию).
5. В точках, где профиль давления пара превышает `p_sat`, фиксировать конденсацию.

Давление насыщения водяного пара (уравнение Магнуса, рабочий диапазон −40…+60 °C):

{{< formula display="true" >}}
p_{sat}(T) = 610{,}5 \cdot \exp\!\left(\frac{17{,}27 \cdot T}{237{,}3 + T}\right), \quad \text{Па}
{{< /formula >}}

### Пример: наружная стена для Москвы

**Условия (январь, расчётные по СП 131.13330.2020):**
- внутри: `T_i = +20 °C`, `φ_i = 55 %` → `p_v,i = 0,55 × 2338 = 1286 Па`;
- снаружи: `T_e = −26 °C`, `φ_e = 84 %` → `p_v,e = 0,84 × 163 = 137 Па`.

**Конструкция стены (изнутри наружу):**

{{< table title="Слои стены и их теплофизические характеристики" >}}
| Слой | d, м | λ, Вт/(м·К) | R, м²·К/Вт | μ (–) | s_d = μd, м |
|---|---|---|---|---|---|
| Пароизоляция (п/э плёнка) | 0,0002 | — | — | 100 000 | 20,0 |
| Гипсокартон | 0,012 | 0,21 | 0,057 | 10 | 0,12 |
| Минеральная вата | 0,150 | 0,038 | 3,947 | 1 | 0,15 |
| OSB | 0,012 | 0,13 | 0,092 | 50 | 0,60 |
| Вентилируемый зазор | 0,025 | — | — | — | — |
| Облицовочный кирпич | 0,120 | 0,81 | 0,148 | 10 | 1,20 |
{{< /table >}}

Сопротивление теплопередаче (с учётом конвективных составляющих `R_si = 0,13`, `R_se = 0,04`):

{{< formula display="true" >}}
R_{total} = 0{,}13 + 0{,}057 + 3{,}947 + 0{,}092 + 0{,}04 = 4{,}27 \; \text{м}^2\text{·К/Вт}
{{< /formula >}}

Температура на внутренней поверхности минеральной ваты (стык ГКЛ / вата):

{{< formula display="true" >}}
T = 20 - (20 - (-26)) \cdot \frac{0{,}13 + 0{,}057}{4{,}27} = 20 - 46 \cdot 0{,}044 = 17{,}98 \;°C
{{< /formula >}}

Давление насыщения в этой точке: `p_sat(18 °C) ≈ 2063 Па`. Давление пара в этой точке (после пароизоляции `s_d = 20 м`; суммарная `s_d` конструкции ≈ 22 м):

{{< formula display="true" >}}
p_v = 1286 - (1286 - 137) \cdot \frac{20}{22} = 1286 - 1044 = 242 \; \text{Па}
{{< /formula >}}

Поскольку `p_v = 242 Па < p_sat = 2063 Па`, конденсация в плоскости ГКЛ/вата отсутствует. Пароизоляция класса I обеспечивает падение давления пара до безопасного уровня до входа в холодную зону конструкции.

**Вывод:** пароизоляционная плёнка у внутренней поверхности снижает поток пара в конструкцию настолько, что давление пара в минеральной вате остаётся значительно ниже давления насыщения при расчётных зимних условиях Москвы.

## Потенциал высыхания и баланс влаги

### Механизмы высыхания

**Диффузионное высыхание** — перенос пара через паропроницаемые слои наружу (зимой) или внутрь (летом). Эффективен при наличии паропроницаемой внешней облицовки или паропроницаемого внутреннего покрытия.

**Высыхание в вентилируемой полости** — вентилируемый фасад с зазором 20–40 мм обеспечивает удаление пара потоком наружного воздуха; скорость высыхания в 5–10 раз выше диффузионной.

**Капиллярное перераспределение** — перемещение влаги из влажных зон в сухие внутри гигроскопичных материалов; усиливается температурными градиентами.

### Баланс влаги ограждения

Долгосрочная эксплуатационная надёжность обеспечивается при выполнении условия:

{{< formula display="true" >}}
W_{dry} \geq W_{wet}
{{< /formula >}}

где `W_wet` — суммарное накопление влаги за отопительный сезон (кг/м²), `W_dry` — суммарное высыхание за тёплый период (кг/м²). Оба значения определяются интегрированием потоков влаги по сезонным граничным условиям (ISO 13788, разд. 6).

## Интеграция с системами HVAC

### Влажность внутренней среды и нагрузка на ограждение

В отопительный сезон каждые 5 % увеличения относительной влажности внутри помещения при неизменной наружной температуре увеличивают поток пара через ограждение пропорционально разности давлений. При `T_e = −26 °C` повышение φ_i с 35 % до 50 % увеличивает `Δp_v` примерно с 730 до 1100 Па (+51 %).

Рекомендации по ASHRAE 160-2021:
- в климатах зоны 5–8 поддерживать φ_i ≤ 35 % при `T_e < −12 °C`;
- системы увлажнения блокировать по сигналу датчика наружной температуры;
- приточная вентиляция по ASHRAE 62.1/62.2 снижает внутреннюю влажность от бытовых источников.

### Давление в здании и перенос влаги воздухом

{{< table title="Влияние давления в здании на перенос влаги" >}}
| Режим давления | Поток воздуха | Риск для ограждения |
|---|---|---|
| Избыточное давление (+) | Экфильтрация внутреннего воздуха в конструкцию | Высокий в зонах 5–8; влага конденсируется в холодной части ограждения |
| Разрежение (−) | Инфильтрация наружного воздуха | Высокий в зонах 1–3; перегрев и увлажнение от горячего наружного воздуха |
| Нейтральное (± 5 Па) | Минимальный неконтролируемый поток | Оптимально для всех климатических зон |
{{< /table >}}

### Конденсация от оборудования HVAC

- Воздуховоды подачи в некондиционируемых пространствах (чердаки, подполья) должны иметь непрерывную теплоизоляцию и паронепроницаемое покрытие.
- Трубопроводы холодоносителя и хладагента изолируются с гарантированным термическим сопротивлением, исключающим достижение температуры точки росы на поверхности.
- Конденсатопроводы прокладываются с уклоном не менее 1:50 и снабжаются гидрозатворами.

## Соответствие нормативным требованиям

{{< table title="Сводная таблица нормативных требований к управлению ТВВ" >}}
| Норматив | Раздел | Требование |
|---|---|---|
| ASHRAE 90.1-2019 | 5.4.3.1 | Непрерывный воздушный барьер; ≤ 2,0 л/(с·м²) при 75 Па |
| ASHRAE 160-2021 | 5.1 | Отсутствие конденсации на поверхностях; φ < 80 % в объёме материала |
| ISO 13788:2012 | 6 | Метод Глейзера; нулевое накопление влаги по годовому балансу |
| СП 50.13330.2017 | 8.7 | R_vp,req ≥ R_vp,act для плоскости возможной конденсации |
| IECC 2021 | R402.4 | ≤ 3,0 ACH50 (зоны 3–8) |
{{< /table >}}

Эффективное управление ТВВ достигается координацией тепловой защиты, воздушного барьера, влагозащитных слоёв и систем вентиляции на всех этапах: проектирование, монтаж, приёмочные испытания и эксплуатация.
