---
title: "Утечка воздуха и перенос влаги"
aliases: ["Утечка воздуха и перенос влаги"]
description: "Механизмы переноса влаги воздушной инфильтрацией и экфильтрацией: эффект стека, ветровое давление, дисбаланс систем HVAC, методы испытаний по ASTM E779 и EN 13829, расчёт влажностных нагрузок на системы кондиционирования."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - утечка воздуха
  - инфильтрация
  - перенос влаги
  - воздушный барьер
  - blower door
  - ACH50
  - эффект стека
categories:
  - Строительная теплофизика
tags:
  - ASHRAE 90.1
  - ASTM E779
  - EN 13829
  - СП 50.13330
  - воздухопроницаемость
weight: 3
---

Воздушная инфильтрация и экфильтрация переносят влагу через ограждающие конструкции в количестве, превышающем диффузию водяного пара в 100–1000 раз. Понимание движущих сил воздухопереноса, методов их количественной оценки и стратегий контроля составляет основу проектирования долговечных ограждающих конструкций и систем HVAC с корректным влажностным балансом.

Нормативная база: ASHRAE 90.1-2019 (разд. 5.4.3), ASHRAE Fundamentals (гл. 16, 27), ASTM E779, ASTM E2178, ASTM E2357, EN 13829, СП 50.13330.2017 (разд. 8.6).

## Количественное сравнение механизмов переноса влаги

{{< table title="Перенос влаги: утечка воздуха против диффузии пара" >}}
| Механизм | Типовой поток влаги | Движущая сила | Приоритет контроля |
|---|---|---|---|
| Воздушная инфильтрация | 50–500 г/(м²·сут) через щель 1 мм/м | Перепад давления воздуха | Первый: непрерывный воздушный барьер |
| Диффузия водяного пара | 0,5–5 г/(м²·сут) через 1 м² сплошной стены | Перепад давления пара | Второй: класс парового замедлителя |
{{< /table >}}

### Численный пример: щель 1 мм/м против диффузии

**Условия:** Москва, январь. Внутри: `T_i = +21 °C`, `φ_i = 40 %`, `ω_i = 6,2 г/кг`. Снаружи: `T_e = −18 °C`, `φ_e = 80 %`, `ω_e = 0,6 г/кг`. Перепад давления `ΔP = 4 Па`.

**Перенос через щель 1 мм × 1 м (высота):**

Скорость воздуха в щели (формула Бернулли с коэффициентом расхода `C_d = 0,65`):

{{< formula display="true" >}}
v = C_d \sqrt{\frac{2\,\Delta P}{\rho}} = 0{,}65 \cdot \sqrt{\frac{2 \times 4}{1{,}2}} = 1{,}68 \; \text{м/с}
{{< /formula >}}

Объёмный расход: `Q = 0,001 × 1 × 1,68 = 1,68 × 10⁻³ м³/с на метр щели`.

Перенос влаги (разность влагосодержаний `Δω = 5,6 × 10⁻³ кг/кг`):

{{< formula display="true" >}}
\dot{m}_{air} = \rho \cdot Q \cdot \Delta\omega = 1{,}2 \times 1{,}68 \times 10^{-3} \times 5{,}6 \times 10^{-3} = 1{,}13 \times 10^{-5} \; \text{кг/с} \approx 975 \; \text{г/сут}
{{< /formula >}}

**Диффузия через 1 м² той же стены** (типовое `δ_p = 5 × 10⁻¹¹ кг/(м·с·Па)`, `d = 0,2 м`, `Δp_v = 540 Па`):

{{< formula display="true" >}}
g = \frac{\delta_p \, \Delta p_v}{d} = \frac{5 \times 10^{-11} \times 540}{0{,}2} = 1{,}35 \times 10^{-7} \; \text{кг/(м}^2\text{·с)} \approx 11{,}7 \; \text{г/(м}^2\text{·сут)}
{{< /formula >}}

**Вывод:** щель длиной 1 м и шириной 1 мм переносит столько же влаги, сколько диффузия через `975 / 11,7 ≈ 83 м²` той же стены. Именно поэтому непрерывность воздушного барьера приоритетна по отношению к выбору класса парового замедлителя.

## Движущие силы инфильтрации

### Тепловой (стековый) эффект

Перепад давления, обусловленный разностью плотностей тёплого и холодного воздуха:

{{< formula display="true" >}}
\Delta P_{stack} = C_s \cdot h \cdot \Delta T
{{< /formula >}}

где:
- `C_s = 0,0342 Па/(м·К)` — коэффициент стека (на уровне моря);
- `h` — расстояние от нейтральной плоскости давления до рассматриваемой точки, м;
- `ΔT` — разность температур внутри и снаружи, К.

**Пример: 20-этажное здание, Москва, `ΔT = 39 К`:**

Нейтральная плоскость давления — на середине высоты (30 м от основания). У вершины здания (`h = +30 м`) давление: `ΔP = 0,0342 × 30 × 39 = +40 Па` (наружу). У основания (`h = −30 м`): `ΔP = −40 Па` (внутрь). Это создаёт мощную экфильтрацию в верхней зоне и инфильтрацию — в нижней. При наличии вертикальных проёмов (шахты лифтов, кабельные каналы) эффект многократно усиливается.

### Ветровое давление

{{< formula display="true" >}}
\Delta P_{wind} = \frac{1}{2}\, \rho \, C_p \, v^2
{{< /formula >}}

где `C_p` — безразмерный коэффициент давления (зависит от ориентации поверхности и формы здания).

{{< table title="Типовые коэффициенты ветрового давления C_p" >}}
| Поверхность | C_p | Знак давления |
|---|---|---|
| Ветровая стена | +0,6 … +0,8 | Избыточное (внутрь) |
| Подветренная стена | −0,3 … −0,5 | Разрежение (наружу) |
| Боковые стены | −0,6 … −0,7 | Разрежение |
| Центр кровли | −0,7 … −0,9 | Разрежение |
| Углы и свесы кровли | −1,2 … −2,0 | Сильное разрежение |
{{< /table >}}

При скорости ветра 10 м/с и `C_p = +0,7`: `ΔP = 0,5 × 1,2 × 0,7 × 100 = 42 Па` — сопоставимо со стековым эффектом в высотном здании.

### Механический дисбаланс систем вентиляции

Дисбаланс расходов приточного и вытяжного воздуха формирует подпор или разрежение в здании:

{{< formula display="true" >}}
\Delta P_{mech} \approx \frac{Q_{supply} - Q_{exhaust}}{C_{leak}}
{{< /formula >}}

где `C_leak` — коэффициент утечки ограждения, м³/(с·Па^n). Даже небольшой дисбаланс (50–100 м³/ч) в герметичном здании создаёт десятки паскалей избыточного или недостаточного давления, полностью перекрывая влияние стека и ветра.

## Испытание воздухопроницаемости ограждения

### Метод испытания (ASTM E779 / ISO 9972 / EN 13829)

Испытание вентилятором-дверью (blower door) выполняется по следующей процедуре:

1. Закрыть все наружные ограждающие проёмы; отключить или заглушить системы HVAC.
2. Замерить базовое давление до включения вентилятора.
3. Создать перепады давления: 10, 15, 20, 25, 30, 40, 50, 60, 75 Па поочерёдно в режимах нагнетания и разрежения.
4. Записать объёмный расход `Q` на каждом уровне давления.
5. Построить логарифмическую зависимость `Q = C · ΔP^n` (степенной закон утечки).
6. Экстраполировать результат на нормировочные точки: 50 Па или 75 Па.

Нормируемый показатель `ACH50` (кратность воздухообмена при 50 Па):

{{< formula display="true" >}}
ACH50 = \frac{Q_{50} \times 3600}{V_{здания}}
{{< /formula >}}

{{< table title="Нормативные и ориентировочные значения ACH50" >}}
| Стандарт / тип здания | ACH50 | Примечание |
|---|---|---|
| Passive House (PHI) | ≤ 0,6 | ISO 9972 |
| IECC 2021, жилые, зоны 3–8 | ≤ 3,0 | ASTM E779 |
| ASHRAE 90.1-2019, коммерческие | ≤ 2,0 л/(с·м²) при 75 Па | По площади ограждения |
| СП 50.13330.2017, жилые стены | ≤ 0,5 кг/(м²·ч) | Воздухопроницаемость при 10 Па |
| Типовое советское строительство | 8–15 | Ретрофит обязателен |
{{< /table >}}

### Оценка естественной инфильтрации из ACH50

{{< formula display="true" >}}
ACH_{nat} = \frac{ACH50}{N}
{{< /formula >}}

Коэффициент `N` зависит от климата, степени ветровой защиты и высоты здания. Для одноэтажного жилого дома с умеренной защитой `N ≈ 20`; для высотного здания в открытой местности `N ≈ 10`.

**Пример:** здание с `ACH50 = 3,0` и `N = 20` → `ACH_nat = 0,15 ч⁻¹`.

## Расчёт влажностных нагрузок от инфильтрации

Масса влаги, вносимой (или выносимой) инфильтрационным воздухом:

{{< formula display="true" >}}
\dot{m}_{moisture} = \rho \cdot Q_{leak} \cdot \Delta\omega
{{< /formula >}}

**Пример: офисное здание в Москве, 5 000 м² площади пола**

Исходные данные:
- объём здания: `V = 15 000 м³`;
- `ACH50 = 2,5`; `ACH_nat = 2,5 / 20 = 0,125 ч⁻¹`;
- расход инфильтрации: `Q = 0,125 × 15 000 / 3600 = 0,521 м³/с`.

Зимние условия (январь, Москва):
- внутри: `T_i = +21 °C`, `φ_i = 40 %` → `ω_i = 6,2 × 10⁻³ кг/кг`;
- снаружи: `T_e = −10 °C`, `φ_e = 80 %` → `ω_e = 1,3 × 10⁻³ кг/кг`;
- `Δω = 4,9 × 10⁻³ кг/кг`.

Влажностная нагрузка (потеря влаги зданием при инфильтрации холодного сухого воздуха):

{{< formula display="true" >}}
\dot{m} = 1{,}2 \times 0{,}521 \times 4{,}9 \times 10^{-3} = 3{,}06 \times 10^{-3} \; \text{кг/с} = 11{,}0 \; \text{кг/ч}
{{< /formula >}}

Эта нагрузка должна покрываться системой увлажнения. Для сравнения: здание с `ACH50 = 7,0` (существующее здание без ретрофита) потребует увлажнителя мощностью `30,7 кг/ч` — в 2,8 раза больше.

{{< table title="Зависимость влажностной нагрузки от герметичности ограждения (здание 5 000 м², Москва, зима)" >}}
| Герметичность | ACH50 | ACH_nat | Q, м³/с | Нагрузка увлажнения, кг/ч |
|---|---|---|---|---|
| Passive House | 0,4 | 0,02 | 0,083 | 1,8 |
| Высокопроизводительное | 1,5 | 0,075 | 0,313 | 6,7 |
| Минимум нормы | 3,0 | 0,15 | 0,625 | 13,4 |
| Существующее (до 2000 г.) | 7,0 | 0,35 | 1,458 | 31,2 |
{{< /table >}}

## Типовые пути утечки воздуха

{{< table title="Распределение потоков утечки воздуха по элементам ограждения" >}}
| Место утечки | Доля от общего объёма утечки | Приоритетное решение |
|---|---|---|
| Периметры окон и дверей | 15–25 % | Непрерывный герметик, уплотнительный шнур + силикон |
| Стык стена–покрытие | 10–20 % | Переходная мембрана или напыляемая ППУ |
| Стык стена–фундамент | 8–15 % | Прокладка порога, полиуретановый герметик |
| Проходки инженерных систем | 10–18 % | Герметизирующие манжеты, огнестойкая мастика |
| Электроустановочные изделия | 5–12 % | Герметичные коробки, прокладки воздушного барьера |
| Проходки воздуховодов | 8–15 % | Мастика на проходках, запечатанные гильзы |
| Люки на чердак | 3–8 % | Уплотнительные полосы, утеплённые крышки |
| Встроенные светильники | 5–10 % | Приборы с рейтингом IC, ASTM E283 |
| Вертикальные шахты (лифты, вентиляция) | 5–12 % | Противопожарные клапаны, герметизация шахт |
{{< /table >}}

Последовательность устранения утечек по рентабельности: крупные проходки инженерных систем → стыки стена–покрытие и стена–фундамент → периметры проёмов → вертикальные шахты → электроустановочные изделия.

## Требования воздушного барьера по ASHRAE 90.1-2019

### Нормативные критерии (раздел 5.4.3.1)

{{< table title="Нормативы воздухопроницаемости ASHRAE 90.1-2019" >}}
| Уровень | Показатель | Метод испытания |
|---|---|---|
| Материал | ≤ 0,02 л/(с·м²) при 75 Па | ASTM E2178 |
| Узел (сборка) | ≤ 0,20 л/(с·м²) при 75 Па | ASTM E2357 / E1677 |
| Целое здание | ≤ 2,0 л/(с·м²) при 75 Па | ASTM E779 / E1827 |
{{< /table >}}

Воздушный барьер должен быть непрерывен по всем шести плоскостям ограждения (стены, покрытие, перекрытие над неотапливаемым подвалом) с герметичными переходами на стыках и проходках.

### Требования по климатическим зонам

В климатических зонах IECC 4–8 непрерывный воздушный барьер обязателен. В зонах 1–3 требование отсутствует, однако рекомендуется для энергоэффективности и защиты от проникновения горячего влажного наружного воздуха внутрь конструкции в летний период.

## Влияние на проектирование HVAC

### Явные и скрытые нагрузки от инфильтрации

Явная нагрузка инфильтрации:

{{< formula display="true" >}}
\dot{Q}_{sens} = \rho \cdot Q_{leak} \cdot c_p \cdot \Delta T
{{< /formula >}}

Скрытая нагрузка инфильтрации:

{{< formula display="true" >}}
\dot{Q}_{lat} = \rho \cdot Q_{leak} \cdot \Delta\omega \cdot h_{fg}
{{< /formula >}}

где `h_fg = 2 501 кДж/кг` — теплота парообразования воды при 0 °C.

**Вывод для проектировщика:** снижение `ACH50` с 5,0 до 1,5 (типичный результат качественного ретрофита) сокращает инфильтрационные нагрузки на 70 %, что позволяет уменьшить мощность увлажнителей/осушителей и устройств подготовки воздуха. Достигаемая экономия энергии на подготовку инфильтрирующего воздуха для офисного здания площадью 5 000 м² в Москве составляет 60–90 МВт·ч/год.

### Контроль давления в здании

Для предотвращения нежелательной инфильтрации системы HVAC поддерживают заданный подпор:

- коммерческие здания: `+2,5 … +7,5 Па` (входные зоны — через тамбуры);
- больничные палаты: `−2,5 Па` (изоляция инфекций);
- операционные: `+2,5 … +8 Па` (защита от контаминации);
- лабораторные помещения с химикатами: `−12 … −25 Па` (локализация).

В климате зоны 5–8 избыточное давление `(+)` увеличивает экфильтрацию и риск конденсации в холодной части ограждения. Оптимум — нейтральное давление `(±5 Па)` при надёжном воздушном барьере.
