---
title: "Системы воздушного барьера"
aliases: ["Системы воздушного барьера"]
description: "Технический анализ систем воздушного барьера: требования к непрерывности, классификация материалов по ASTM E2178/E2357, конструкция переходных узлов, протоколы испытаний и нормативные критерии производительности по ASHRAE 90.1 и EN 13829."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - воздушный барьер
  - воздухопроницаемость
  - непрерывность барьера
  - ASTM E2178
  - ASTM E2357
  - мембрана воздушного барьера
  - герметизация ограждения
categories:
  - Строительная теплофизика
tags:
  - ASHRAE 90.1
  - ASTM E779
  - EN 13829
  - СП 50.13330
  - воздухозащита
weight: 2
---

Система воздушного барьера (air barrier system) — это непрерывная сборка материалов, соединений и переходных деталей, контролирующая неорганизованное движение воздуха через ограждающую конструкцию здания. В отличие от парового замедлителя (vapour retarder), воздушный барьер противодействует конвективному переносу, а не диффузии. Его корректная реализация снижает воздухообмен ограждения в 3–10 раз по сравнению со стандартным строительством без специальных мер.

Нормативная база: ASHRAE 90.1-2019 (разд. 5.4.3), ASTM E2178, ASTM E2357, ASTM E779, EN 13829, СП 50.13330.2017 (разд. 8.6), ГОСТ Р ЕН 13829-2012.

## Требования к системе воздушного барьера

Эффективная система должна одновременно удовлетворять четырём критериям:

1. **Непрерывность** — барьер охватывает все шесть плоскостей теплового контура (четыре стены, покрытие, пол), включая переходы на стыках и проходках.
2. **Воздухонепроницаемость** — воздухопроницаемость материала ≤ 0,02 л/(с·м²) при 75 Па (ASTM E2178); узла — ≤ 0,20 л/(с·м²) при 75 Па (ASTM E2357).
3. **Конструктивная прочность** — способность воспринимать расчётные перепады давления без разрыва или отслоения.
4. **Долговечность** — сохранение рабочих характеристик в течение расчётного срока службы здания (не менее 25–30 лет).

## Физика воздушного потока через ограждение

Объёмный расход воздуха через дискретное отверстие (трещину, щель):

{{< formula display="true" >}}
Q = C_d \cdot A \cdot \sqrt{\frac{2\,\Delta P}{\rho}}
{{< /formula >}}

где `C_d ≈ 0,65` — коэффициент расхода; `A` — площадь отверстия, м²; `ΔP` — перепад давления, Па; `ρ` — плотность воздуха, кг/м³.

Для совокупного потока через распределённые утечки (щели, поры) применяют степенной закон:

{{< formula display="true" >}}
Q = C_{leak} \cdot (\Delta P)^n
{{< /formula >}}

где `n = 0,5` для турбулентного режима (крупные отверстия); `n = 1,0` для ламинарного (мелкие щели); на практике `n ≈ 0,65–0,70`.

Давление эффекта стека (при нейтральной плоскости на высоте `H/2`):

{{< formula display="true" >}}
\Delta P_{stack} = 3460 \cdot h \cdot \left(\frac{1}{T_e} - \frac{1}{T_i}\right)
{{< /formula >}}

где `h` — расстояние от нейтральной плоскости, м; `T_e`, `T_i` — абсолютные температуры наружного и внутреннего воздуха, К.

{{< table title="Типовые перепады давления, действующие на воздушный барьер" >}}
| Источник | Диапазон, Па | Зависимость |
|---|---|---|
| Стековый эффект (5-этажное здание, ΔT = 40 К) | 12–30 | Высота × ΔT |
| Стековый эффект (20-этажное здание) | 40–80 | Высота × ΔT |
| Ветровое давление (v = 10 м/с) | 25–60 | v² |
| Дисбаланс систем HVAC | 5–25 | Расход |
| Вытяжная вентиляция кухни/санузлов | 12–75 | Локально |
{{< /table >}}

## Классификация материалов воздушного барьера

### Жёсткие листовые материалы

- Монолитный и сборный железобетон — при условии герметизации стыков.
- Гипсовая штукатурка на сплошном основании.
- OSB и фанера (внешнего применения) с заклеенными стыками.
- Цементно-стружечные плиты.
- Металлические панели с герметиком в стыках.

### Гибкие мембраны

- Самоклеящиеся мембраны на основе модифицированного битума или бутила — наилучшая адгезия к основаниям разного типа; нахлёст ≥ 100 мм.
- Механически закреплённые полипропиленовые или полиолефиновые плёнки — нахлёст с проклейкой лентой ≥ 150 мм.
- Жидкие эластомерные покрытия — наносятся кистью, валиком или безвоздушным распылением; минимальная толщина мокрого слоя по ТД производителя.

### Напыляемые материалы

- Закрытопористая ППУ (SPF — spray polyurethane foam) толщиной ≥ 38 мм одновременно выполняет функции воздушного барьера и теплоизоляции.

{{< table title="Воздухопроницаемость типовых материалов воздушного барьера" >}}
| Материал | Воздухопроницаемость, л/(с·м²) при 75 Па | Стандарт |
|---|---|---|
| Самоклеящаяся битумная мембрана | 0,001–0,005 | ASTM E2178 |
| Жидкое эластомерное покрытие | 0,002–0,008 | ASTM E2178 |
| Закрытопористая ППУ (≥ 38 мм) | 0,001–0,003 | ASTM E2178 |
| OSB с проклеенными стыками | 0,008–0,018 | ASTM E2178 |
| Гипсокартон с проклеенными стыками | 0,010–0,020 | ASTM E2178 |
| Механически закреплённая плёнка с лентой | 0,005–0,015 | ASTM E2178 |
{{< /table >}}

## Конструкция переходных узлов

### Стык стена–покрытие

Критический переход: тепловой контур должен замыкаться без разрыва при переходе от вертикальной стены к горизонтальному или наклонному покрытию.

- Нахлёст мембраны стены на мембрану покрытия ≥ 150 мм.
- Деформационный шов предусматривается при ожидаемом относительном смещении стены и покрытия > 5 мм.
- Металлические крепёжные элементы (скобы, дюбели), пробивающие мембрану, герметизируются шайбами с неопреновой прокладкой или жидкой заплатой.

### Стык стена–фундамент

- Мембрана вертикальной гидроизоляции фундамента перехлёстывает воздушный барьер стены ≥ 200 мм.
- Подрядчик устанавливает прокладку-уплотнитель (sill gasket) под нижней обвязкой перед монтажом каркаса.
- Капиллярный разрыв (слой с `s_d < 0,1 м`) размещается на уровне перехода фундамент–стена.

### Периметры проёмов окон и дверей

- До установки оконного блока: нанести непрерывный валик нетвердеющего герметика или самоклеящуюся ленту по периметру грубого проёма.
- После монтажа: зазор между рамой и проёмом заполнить монтажной пеной (не расширяющейся для деревянных рам) и закрыть самоклеящейся лентой шириной ≥ 75 мм, переходящей на обе плоскости — стену и раму.
- Геометрия герметика в шве: отношение ширины к глубине `W/D = 2:1`; прокладочный шнур (backer rod) предотвращает трёхстороннюю адгезию.

### Проходки инженерных систем

- Трубы и кабели малого диаметра (< 50 мм): полиуретановая пена в зазоре, затем герметизирующая гильза.
- Воздуховоды: компрессионное уплотнение с манжетой, заклеенной на воздушный барьер; мастика на всех швах.
- Противопожарные проходки: огнестойкая мастика с подтверждённой воздухопроницаемостью по ASTM E2178.

## Нормативные требования и методы испытаний

### Показатели воздухопроницаемости

{{< table title="Нормативные показатели воздухопроницаемости" >}}
| Уровень | Норматив | Значение | Метод |
|---|---|---|---|
| Материал | ASHRAE 90.1-2019 / ASTM E2178 | ≤ 0,02 л/(с·м²) при 75 Па | ASTM E2178 |
| Узел (сборка) | ASHRAE 90.1-2019 / ASTM E2357 | ≤ 0,20 л/(с·м²) при 75 Па | ASTM E2357 |
| Целое здание | ASHRAE 90.1-2019 | ≤ 2,0 л/(с·м²) при 75 Па | ASTM E779 |
| Жилые (IECC 2021, зоны 3–8) | IECC R402.4 | ≤ 3,0 ACH50 | ASTM E779 |
| Passive House | PHI / PHIUS | ≤ 0,6 ACH50 | ISO 9972 |
| Стены жилых зданий (РФ) | СП 50.13330.2017, табл. 13 | ≤ 0,5 кг/(м²·ч) при 10 Па | ГОСТ 31167 |
{{< /table >}}

### Процедура испытания целого здания (ASTM E779)

1. Закрыть и заклеить все намеренные вентиляционные проёмы; отключить HVAC.
2. Установить дверь вентилятора (blower door) в наружном проёме.
3. Последовательно создать перепады давления: 10–75 Па (нагнетание и разрежение).
4. Записать `Q` при каждом уровне давления; аппроксимировать степенной закон.
5. Рассчитать `ACH50` и нормированную воздухопроницаемость `л/(с·м²)` по площади ограждения.

**Пример:** здание объёмом 15 000 м³, площадь ограждения 6 500 м². При `Q_50 = 12 500 л/с`:

{{< formula display="true" >}}
ACH50 = \frac{12\,500 \times 3600}{15\,000 \times 1000} = 3{,}0 \; \text{ч}^{-1}
{{< /formula >}}

{{< formula display="true" >}}
q_{env} = \frac{12\,500}{6\,500} = 1{,}92 \; \text{л/(с·м}^2\text{)} \; \text{при 75 Па}
{{< /formula >}}

Здание соответствует требованию ASHRAE 90.1-2019 (`≤ 2,0 л/(с·м²)`), однако не достигает уровня Passive House.

### Диагностические методы после испытания

- **Термография под нагнетанием:** выявляет холодные/горячие зоны от инфильтрирующего воздуха; выполняется при `ΔT ≥ 10 К` между внутренней и наружной температурами.
- **Дымовой карандаш:** визуализирует потоки у подозрительных деталей без нагнетания.
- **Акустический течеискатель:** ультразвуковой сигнал с одной стороны ограждения обнаруживается щупом с другой.

## Типовые дефекты и их последствия

{{< table title="Распространённые места нарушения непрерывности воздушного барьера" >}}
| Место дефекта | Типичный расход утечки | Влияние на перенос влаги |
|---|---|---|
| Незапечатанная электрокоробка | 10–25 л/мин на коробку | Конденсация на задней стенке коробки при ΔT > 5 К |
| Незапечатанный стык OSB (1 м) | 50–200 л/мин | Намокание прилегающего утеплителя |
| Зазор в грубом проёме окна (2 мм × 1 м) | 200–800 л/мин | Конденсация на откосе в холодный период |
| Незапечатанный проход воздуховода Ø150 | 300–1 000 л/мин | Прямой перенос влажного воздуха в межэтажное перекрытие |
| Разрыв мембраны у парапета (0,1 м²) | 500–2 000 л/мин | Накопление влаги в покрытии |
{{< /table >}}

## Долговечность и техническое обслуживание

{{< table title="Ожидаемый ресурс материалов воздушного барьера" >}}
| Тип системы | Срок службы, лет | Требования к обслуживанию |
|---|---|---|
| Самоклеящаяся мембрана (защищённая от УФ) | 30–50 | Минимальные |
| Жидкое покрытие с прямым УФ-воздействием | 10–20 | Повторное нанесение |
| Полиуретановый герметик в швах | 15–25 | Замена после 15 лет |
| Закрытопористая ППУ (защищённая) | 30+ | Минимальные |
| Механически закреплённая плёнка | 20–30 | Осмотр крепежа |
{{< /table >}}

Симптомы деградации: рост энергопотребления > 10 % за год без изменения режима работы; конденсат или влажные пятна на внутренних поверхностях ограждения; ухудшение результата blower door > 20 % относительно измерения при сдаче объекта.

## Интеграция с системами HVAC

Повышение герметичности ограждения с `ACH50 = 5,0` до `1,5` снижает инфильтрационные нагрузки на 70 %. Практические следствия для проектировщика HVAC:

- мощность увлажнителей зимой сокращается пропорционально снижению инфильтрации холодного сухого воздуха;
- в жарком влажном климате — скрытая охладительная нагрузка сокращается на 30–50 %;
- герметичные здания требуют обязательной механической вентиляции по ASHRAE 62.1/62.2 — рекуперация теплоты (ERV/HRV) становится экономически оправданной при `ACH50 < 2,0`;
- меньший дисбаланс давления при закрытых наружных дверях — стабильность работы систем с переменным расходом воздуха (VAV) улучшается.

Срок окупаемости мер по повышению герметичности ограждения для коммерческого здания в климате зоны 6 (Москва) составляет 3–7 лет с учётом сокращения нагрузок на HVAC и уменьшения заявленной мощности оборудования.
