---
title: "Воздушный барьер и паровой замедлитель: сравнение и совместная работа"
aliases: ["Воздушный барьер и паровой замедлитель: сравнение и совместная работа"]
description: "Принципиальное различие воздушного барьера и парового замедлителя, критерии производительности по ASHRAE 90.1 и ASTM E96, характеристики материалов, стратегии совместного размещения для различных климатических зон."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - воздушный барьер
  - паровой замедлитель
  - паропроницаемость
  - перенос влаги
  - диффузия пара
  - ASTM E96
  - классы парозащиты
categories:
  - Строительная теплофизика
tags:
  - ASHRAE 90.1
  - ASHRAE 160
  - ISO 13788
  - СП 50.13330
  - паропроницаемость
weight: 3
---

Воздушный барьер (air barrier) и паровой замедлитель (vapour retarder) — два принципиально разных элемента защиты ограждающей конструкции от влаги. Первый противодействует конвективному переносу влаги воздушным потоком; второй — молекулярной диффузии водяного пара. Путаница между ними — одна из наиболее частых причин ошибок проектирования, приводящих к конденсации и повреждению конструкций.

Нормативная база: ASHRAE 90.1-2019 (разд. 5.4.3), ASHRAE 160-2021, ASTM E96, ASTM E2178, ISO 13788, ISO 15026, СП 50.13330.2017 (разд. 8.7).

## Физические механизмы и порядок величин

### Конвективный перенос влаги (воздушный барьер)

Масса влаги, переносимой в единицу времени через щель или трещину:

{{< formula display="true" >}}
\dot{m}_{air} = \rho_{air} \cdot Q_{air} \cdot \omega
{{< /formula >}}

где `ρ_air = 1,2 кг/м³`; `Q_air` — объёмный расход воздуха через дефект, м³/с; `ω` — влагосодержание воздуха, кг/кг.

### Диффузионный перенос влаги (паровой замедлитель)

Плотность потока водяного пара через слой материала (закон Фика):

{{< formula display="true" >}}
g = \frac{\delta_p \cdot \Delta p_v}{d}
{{< /formula >}}

где `δ_p` — паропроницаемость, кг/(м·с·Па); `Δp_v` — перепад парциального давления, Па; `d` — толщина слоя, м.

### Количественное сравнение

**Условия:** внутри `T_i = +21 °C`, `φ_i = 50 %`; снаружи `T_e = 0 °C`, `φ_e = 80 %`; `Δp_v = 1167 - 486 = 681 Па`; `ω_i = 7,8 × 10⁻³ кг/кг`.

{{< table title="Сравнение механизмов переноса влаги через 1 м² стены" >}}
| Механизм | Условие | Поток влаги, г/(м²·ч) |
|---|---|---|
| Диффузия через гипсокартон 12,5 мм (δ_p = 8 × 10⁻¹² кг/(м·с·Па)) | Непрерывно | ≈ 0,25 |
| Диффузия через минеральную вату 150 мм (δ_p = 18 × 10⁻¹² кг/(м·с·Па)) | Непрерывно | ≈ 0,29 |
| Воздушная утечка 0,1 л/(с·м²) при 75 Па | Через щель | ≈ 3,4 |
| Воздушная утечка 1,0 л/(с·м²) при 75 Па | Через щель | ≈ 34 |
{{< /table >}}

Вывод: воздушная утечка в 10–140 раз интенсивнее диффузии при типичных условиях. Именно поэтому воздушный барьер является приоритетным элементом влагозащиты, а паровой замедлитель — вторичным.

## Критерии производительности

### Воздушный барьер

{{< table title="Нормативные требования к воздушному барьеру" >}}
| Уровень | Параметр | Значение | Метод |
|---|---|---|---|
| Материал | Воздухопроницаемость | ≤ 0,02 л/(с·м²) при 75 Па | ASTM E2178 |
| Узел | Воздухопроницаемость | ≤ 0,20 л/(с·м²) при 75 Па | ASTM E2357 |
| Здание | Воздухообмен при 50 Па | ≤ 3,0 ACH50 (жилые, зоны 3–8) | ASTM E779 |
| Здание | По площади ограждения | ≤ 2,0 л/(с·м²) при 75 Па (коммерческие) | ASTM E779 |
{{< /table >}}

Ключевое свойство воздушного барьера — **непрерывность**. Одна незаделанная щель площадью 1 см² на 10 м² стены увеличивает воздухопроницаемость на порядок относительно сплошного материала.

### Паровой замедлитель

Паропроницаемость определяется по ASTM E96 (методы A — через осушитель, B — через воду) и выражается в US perm или в системе СИ — нг/(Па·с·м²).

{{< table title="Классификация паровых замедлителей по ASHRAE 90.1 / IBC" >}}
| Класс | Паропроницаемость (US perm) | нг/(Па·с·м²) | Примеры |
|---|---|---|---|
| I — паронепроницаемый | ≤ 0,1 | ≤ 5,7 | Полиэтиленовая плёнка ≥ 0,15 мм, алюминиевая фольга, листовой металл |
| II — паросдерживающий | 0,1–1,0 | 5,7–57 | Крафт-бумага с битумной пропиткой, XPS > 25 мм, полиизоцианурат с фольгой |
| III — паросберегающий | 1,0–10 | 57–575 | ГКЛ с латексной краской (2 слоя), OSB, фанера, EPS без облицовки |
| Паропроницаемый | > 10 | > 575 | Необлицованная минеральная вата, паропроницаемые гидробарьеры, необлицованный ГКЛ |
{{< /table >}}

Единицы пересчёта: `1 US perm = 57,4 нг/(Па·с·м²) = 5,74 × 10⁻¹¹ кг/(Па·с·м²)`.

По СП 50.13330.2017 нормируется сопротивление паропроницанию `R_vp` (м²·ч·Па/мг) — обратная величина; внутренняя часть конструкции (от внутренней поверхности до плоскости возможной конденсации) должна иметь `R_vp ≥ R_vp,req`.

## Стратегии размещения в конструкции

### Холодный климат (IECC зоны 5–8, Москва и севернее)

Зимой поток пара направлен изнутри наружу. Конденсация возможна в холодной части ограждения.

**Правила размещения:**
- Паровой замедлитель класса I или II — у внутренней поверхности (тёплая сторона утеплителя).
- Воздушный барьер — предпочтительно также у внутренней поверхности (совмещение с паровым замедлителем) или на внешней обшивке.
- Внешняя облицовка — паропроницаемая, чтобы обеспечить высыхание наружу.
- **Запрещено:** паровой замедлитель класса I на наружной стороне утеплителя в стенах без наружной теплоизоляции (ловушка влаги).

**Пример: Москва, кирпичная стена с MWPF (mineral wool)**

Слои (изнутри наружу): полиэтиленовая плёнка (класс I) | ГКЛ | минеральная вата | OSB (воздушный барьер) | вентилируемый зазор | облицовочный кирпич.

### Жаркий влажный климат (IECC зоны 1–3)

Летом поток пара направлен снаружи внутрь. Охлаждаемые поверхности внутри — зона риска конденсации.

**Правила размещения:**
- Паровой замедлитель класса III или его отсутствие — у внутренней поверхности.
- **Запрещено:** замедлитель класса I у внутренней поверхности (блокирует высыхание в сторону интерьера).
- Воздушный барьер — у внешней поверхности; должен быть паропроницаемым (класс III или выше).
- Обеспечить возможность высыхания внутрь при появлении солнечной нагрузки.

### Смешанный климат (IECC зона 4)

В зоне 4 направление потока пара меняется сезонно. Решения:

- Класс III с обеих сторон — обеспечивает высыхание в обе стороны.
- «Умный» паровой замедлитель (hygrovariable) — меняет паропроницаемость в зависимости от локальной влажности (например, Intello, MemBrain): от класса II зимой до класса III летом.
- Непрерывная наружная теплоизоляция — повышает температуру внешней обшивки выше точки росы, что снимает необходимость в замедлителе класса I у внутренней поверхности.

{{< table title="Рекомендуемые классы парового замедлителя по климатическим зонам" >}}
| Климатическая зона IECC | Класс замедлителя | Ограничения |
|---|---|---|
| 1–2 (жаркая) | Нет или III | Класс I внутри недопустим |
| 3 (тёплая) | Нет или III | Класс I внутри — только при наличии наружной CI ≥ RSI 1,0 |
| 4 морская | III | Умный замедлитель предпочтителен |
| 4–5 | II или III | Умный замедлитель оптимален |
| 6–8 | I или II | Класс I — при отсутствии достаточной наружной CI |
{{< /table >}}

## Могут ли воздушный барьер и паровой замедлитель совпадать?

Да, один материал может выполнять обе функции одновременно при условии, что он удовлетворяет критериям обоих:

- Закрытопористая ППУ (≥ 50 мм): воздухопроницаемость < 0,02 л/(с·м²); паропроницаемость ≈ 1–3 нг/(Па·с·м²) → класс I–II.
- Полиэтиленовая плёнка ≥ 0,15 мм: воздухопроницаемость ≈ 0 (при условии проклейки стыков); паропроницаемость ≈ 3,5 нг/(Па·с·м²) → класс I.
- Самоклеящиеся битумные мембраны: воздухопроницаемость < 0,005 л/(с·м²); паропроницаемость ≈ 3–5 нг/(Па·с·м²) → класс I.

Совмещение обоих барьеров в одном материале упрощает строительство и снижает риск нарушения непрерывности, однако требует тщательного анализа потенциала высыхания: конструкция с двойным непроницаемым барьером лишена возможности высыхания ни в одну сторону.

## Испытания материалов

### Паропроницаемость (ASTM E96)

- **Метод A (через осушитель):** чашка с осушителем закрыта испытуемым материалом и помещается в климатическую камеру при `φ = 50 %`. Приращение массы чашки за период испытания даёт `Δm`. Паропроницаемость:

{{< formula display="true" >}}
M = \frac{\Delta m}{t \cdot A \cdot \Delta p_v}
{{< /formula >}}

- **Метод B (через воду):** чашка содержит воду (`φ_inside = 100 %`); камера при `φ = 50 %`. Убыль массы за период испытания.

Метод B даёт значения на 20–40 % выше, чем метод A для некоторых материалов (OSB, крафт-бумага), поскольку при высокой относительной влажности паропроницаемость таких гигроскопичных материалов возрастает.

### Воздухопроницаемость (ASTM E2178)

Образец материала площадью ≥ 0,16 м² зажимается в испытательном приборе; создаётся перепад давления 75 Па; измеряется объёмный расход. Критерий для материала воздушного барьера: `q ≤ 0,02 л/(с·м²)`.

## Практический пример: выбор стратегии для московского офиса

**Исходные данные:** Москва (зона 6 IECC), стена 150 мм минеральная вата + 50 мм наружный XPS (λ = 0,034 Вт/(м·К), `μ = 80`). `s_d(XPS 50 мм) = 80 × 0,05 = 4,0 м`. Расчётные условия: `T_i = +20 °C`, `φ_i = 50 %`, `T_e = −26 °C`, `φ_e = 84 %`.

**Проверка необходимости парового замедлителя класса I:**

Наружный XPS с `s_d = 4 м` существенно сдерживает диффузию наружу. Без внутреннего замедлителя весь перепад давления пара (≈ 1149 Па) падает на внутренней части стены. Температура внешней грани минеральной ваты (стык вата/XPS):

{{< formula display="true" >}}
T = 20 - 46 \cdot \frac{0{,}13 + 0{,}912}{0{,}13 + 0{,}912 + 1{,}470 + 0{,}04} \approx -11{,}6 \;°C
{{< /formula >}}

`p_sat(-11,6 °C) ≈ 233 Па`. Без внутреннего замедлителя давление пара у этой плоскости равно `≈ 800 Па > 233 Па` — конденсация возможна.

**Решение:** добавить паровой замедлитель класса II (крафт-облицовка или специальная краска) у внутренней поверхности минеральной ваты. XPS 50 мм одновременно выполняет роль воздушного барьера при условии проклейки стыков лентой. Совместная `s_d` системы (внутренний замедлитель + вата + XPS) обеспечивает нулевой баланс влаги по методу Глейзера (ISO 13788, разд. 6).
