---
title: "Доминирование воздушного переноса влаги над диффузией"
aliases: ["Доминирование воздушного переноса влаги над диффузией"]
description: "Количественный анализ соотношения конвективного (воздушного) и диффузионного переноса влаги через ограждающие конструкции: расчёт на примере Москвы, влияние давления, ACH50 и стека, проектные приоритеты по ASHRAE 160."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - перенос влаги
  - инфильтрация
  - диффузия пара
  - воздушный барьер
  - ASHRAE 160
  - ACH50
  - конденсация
categories:
  - Строительная теплофизика
tags:
  - ASHRAE 160
  - ASHRAE 90.1
  - ISO 13788
  - СП 50.13330
  - влагоперенос
weight: 1
---

Воздушная инфильтрация и экфильтрация переносят влагу через ограждающие конструкции в 10–1000 раз интенсивнее, чем молекулярная диффузия водяного пара. Этот факт, количественно подтверждённый ASHRAE 160-2021 и ASHRAE Fundamentals (гл. 25–27), меняет иерархию проектных приоритетов: непрерывный воздушный барьер критичнее выбора класса парового замедлителя.

## Два механизма переноса влаги

**Диффузия водяного пара** — молекулярный процесс, обусловленный градиентом парциального давления. Происходит непрерывно через любой материал; скорость определяется паропроницаемостью `δ_p` и перепадом `Δp_v`. Невозможно полностью устранить — только замедлить.

**Конвективный перенос** — массовое движение воздуха, несущего водяной пар. Происходит через трещины, щели, непроклеенные стыки и незагерметизированные проходки. Может быть практически полностью устранён непрерывным воздушным барьером.

## Численный пример: Москва, зима

**Условия (январь, СП 131.13330.2020):**
- внутри: `T_i = +21 °C`, `φ_i = 40 %` → `ω_i = 6,2 × 10⁻³ кг/кг`; `p_v,i ≈ 987 Па`;
- снаружи: `T_e = −10 °C`, `φ_e = 80 %` → `ω_e = 1,1 × 10⁻³ кг/кг`; `p_v,e ≈ 228 Па`;
- перепад давления воздуха: `ΔP = 10 Па` (эффект стека + ветер).

### Перенос через щель 1 мм × 1 м (площадь утечки 1 × 10⁻³ м²)

Объёмный расход через щель:

{{< formula display="true" >}}
Q_{air} = C_d \cdot A \cdot \sqrt{\frac{2\,\Delta P}{\rho}} = 0{,}65 \times 10^{-3} \times \sqrt{\frac{2 \times 10}{1{,}2}} = 2{,}65 \times 10^{-3} \; \text{м}^3\text{/с}
{{< /formula >}}

Перенос влаги:

{{< formula display="true" >}}
\dot{m}_{air} = \rho \cdot Q_{air} \cdot \Delta\omega = 1{,}2 \times 2{,}65 \times 10^{-3} \times (6{,}2 - 1{,}1) \times 10^{-3} = 1{,}62 \times 10^{-5} \; \text{кг/с} = 58{,}4 \; \text{г/ч}
{{< /formula >}}

### Диффузия через 1 м² той же стены

Типовая совокупная паропроницаемость стены (ГКЛ + минеральная вата + гидробарьер): `Σ(d/δ_p) = 16,7 × 10⁹ м²·с·Па/кг`; паропроницаемость системы `M = 60 нг/(Па·с·м²)`.

{{< formula display="true" >}}
\dot{m}_{diff} = M \cdot A \cdot \Delta p_v = 60 \times 10^{-9} \times 1 \times (987 - 228) = 4{,}55 \times 10^{-5} \; \text{кг/с} \approx 0{,}16 \; \text{г/ч}
{{< /formula >}}

**Соотношение:** `58,4 / 0,16 = 365:1`. Щель длиной 1 м и шириной 1 мм переносит столько же влаги, что диффузия через `58,4 / 0,16 ≈ 365 м²` сплошной стены.

## Зависимость от перепада давления

Диффузия не зависит от перепада давления воздуха и остаётся постоянной. Конвективный перенос растёт пропорционально `√ΔP`.

{{< table title="Соотношение конвективного и диффузионного переноса влаги (щель 1 мм/м, условия Москвы)" >}}
| ΔP, Па | Q_air, л/с | ṁ_air, г/ч | ṁ_diff, г/ч | Соотношение |
|---|---|---|---|---|
| 4 | 1,68 | 36,9 | 0,16 | 231:1 |
| 10 | 2,65 | 58,4 | 0,16 | 365:1 |
| 20 | 3,75 | 82,5 | 0,16 | 516:1 |
| 50 | 5,93 | 130 | 0,16 | 813:1 |
| 75 | 7,25 | 160 | 0,16 | 1000:1 |
{{< /table >}}

По мере увеличения высоты здания или усиления ветра преимущество воздушного переноса над диффузией возрастает.

## Стековый эффект в многоэтажных зданиях

Перепад давления от эффекта стека:

{{< formula display="true" >}}
\Delta P_{stack} = 3460 \cdot h \cdot \left(\frac{1}{T_e} - \frac{1}{T_i}\right)
{{< /formula>}}

**Пример: 20-этажное здание (60 м), Москва, ΔT = 31 К:**

У вершины (`h = +30 м` от нейтральной плоскости):

{{< formula display="true" >}}
\Delta P = 3460 \times 30 \times \left(\frac{1}{263} - \frac{1}{294}\right) = 3460 \times 30 \times 4{,}02 \times 10^{-4} = 41{,}7 \; \text{Па}
{{< /formula >}}

При ΔP = 42 Па соотношение воздушного переноса к диффузии превышает 700:1. В высотных зданиях диффузия ничтожна на фоне конвективного переноса.

## Годовая влажностная нагрузка от инфильтрации

Оценка суммарной инфильтрации влаги за отопительный период:

{{< formula display="true" >}}
m_{annual} = \rho \cdot V \cdot ACH_{nat} \cdot HDD \cdot 24 \cdot \Delta\omega_{avg}
{{< /formula >}}

**Пример: жилой дом, V = 600 м³, Москва (HDD ≈ 4 940 °С·сут), `Δω_avg = 4 × 10⁻³ кг/кг`:**

{{< table title="Годовая влажностная нагрузка от инфильтрации (жилой дом 600 м³, Москва)" >}}
| ACH50 | ACH_nat (÷ 20) | Инфильтрация влаги, кг/год | Диффузия через ограждение, кг/год |
|---|---|---|---|
| 10 | 0,50 | 1 425 | 40–70 |
| 5 | 0,25 | 713 | 40–70 |
| 3 | 0,15 | 428 | 40–70 |
| 1,5 | 0,075 | 214 | 40–70 |
| 0,6 | 0,03 | 86 | 40–70 |
{{< /table >}}

Диффузия через ограждение остаётся в диапазоне 40–70 кг/год при любой герметичности оболочки. Инфильтрация доминирует при `ACH50 > 1,0` и составляет от 2× до 35× диффузионного потока.

## Конденсация при экфильтрации

При экфильтрации тёплого влажного воздуха через ограждение в зимний период влага достигает точки росы в холодной части конструкции.

**Пример: точка росы воздуха `T_i = +21 °C`, `φ_i = 40 %` → `T_dp = +7,4 °C`.**

Если температура внешней обшивки `T_s = −5 °C < T_dp`, конденсация неизбежна. Масса конденсата на единицу объёма экфильтрирующего воздуха:

{{< formula display="true" >}}
\Delta\omega_{condensed} = \omega_{in} - \omega_{sat}(T_s) = 6{,}2 \times 10^{-3} - 2{,}5 \times 10^{-3} = 3{,}7 \times 10^{-3} \; \text{кг/кг}
{{< /formula >}}

При экфильтрации 1 м³/ч через одну щель за 6-месячный сезон отопления (4 380 ч):

{{< formula display="true" >}}
m_{cond} = 1{,}2 \times 1 \times 3{,}7 \times 10^{-3} \times 4380 = 19{,}4 \; \text{кг}
{{< /formula >}}

Это сопоставимо с накоплением влаги при диффузии через 300 м² стены за тот же период, но сосредоточено в одной точке — что многократно опаснее для конструкции.

## Проектная иерархия контроля влажности

По ASHRAE 160-2021 и ASHRAE Fundamentals гл. 25 приоритеты следующие:

1. **Герметизация воздуха (первичный контроль)** — устраняет доминирующий механизм переноса. Снижение `ACH50` с 5,0 до 1,5 уменьшает инфильтрационный перенос влаги на 70 %.
2. **Вентиляция по ASHRAE 62.1/62.2** — контролирует источники внутренней влажности.
3. **Дренажная плоскость (rain screen)** — отводит жидкую воду снаружи.
4. **Паровой замедлитель** — вторичный инструмент; определяет класс по климату согласно ASHRAE 90.1.

Ошибочный приоритет: нередко проектировщики тщательно выбирают класс парового замедлителя, оставляя незапечатанными стыки OSB или проходки. При `ACH50 = 5,0` даже самый непроницаемый замедлитель не предотвратит конденсацию, потому что конвективный поток влаги превышает диффузионный в сотни раз.

## Практические контрольные точки строительного контроля

{{< table title="Критические точки нарушения воздушного барьера и их влияние на перенос влаги" >}}
| Дефект | Площадь утечки | Перенос влаги при ΔP = 10 Па | Риск |
|---|---|---|---|
| Незагерметизированный стык OSB (1 м) | 2–5 мм² / пм | 0,7–1,8 г/ч | Намокание кромки OSB |
| Пустой сальник кабельной проходки Ø20 | ~300 мм² | 5,5 г/ч | Конденсат в стене |
| Незагерметизированный воздуховод Ø150 в перекрытии | ~1 000 мм² | 18 г/ч | Намокание перекрытия |
| Встроенный светильник без герметизации | ~500 мм² | 9 г/ч | Конденсат на чердаке |
| Люк на чердак без уплотнителя | ~5 000 мм² | 91 г/ч | Намокание утеплителя |
{{< /table >}}

Даже суммарная площадь утечек 1 см² на 10 м² стены (0,01 %) увеличивает конвективный перенос влаги до уровня, при котором диффузия статистически незначима.
