---
title: "Потенциал высыхания"
aliases: ["Потенциал высыхания"]
description: "Потенциал высыхания (drying potential) ограждающих конструкций: механизмы испарения, диффузионного и вентиляционного высыхания, расчёт скорости высыхания, влияние климата и конфигурации узла, стратегии проектирования по ASHRAE Fundamentals, ISO 15026 и EN 15026."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["потенциал высыхания", "drying potential", "диффузионное высыхание", "вентиляционное высыхание", "паропроницаемость", "WUFI", "ISO 15026", "влажностный режим"]
categories: ["Влажностный режим ограждений"]
tags: ["высыхание", "паропроницаемость", "влагоперенос", "строительная физика"]
weight: 6
---

Потенциал высыхания (drying potential) — способность ограждающей конструкции удалять накопленную влагу через испарение, паровую диффузию и воздухообмен. Годовой баланс влаги в конструкции определяется разностью между скоростью накопления в «холодный» сезон и скоростью высыхания в «тёплый» сезон. Если накопление систематически превышает высыхание, влага накапливается год от года вплоть до разрушения конструкции.

Нормативная основа: ASHRAE Fundamentals гл. 25–27, ASHRAE 160, ISO 15026 / EN 15026, ISO 13788, СП 50.13330.

---

## Механизмы высыхания

Три механизма действуют одновременно, их относительный вклад определяется конфигурацией конструкции и условиями среды.

**Испарение (evaporation)** — фазовый переход жидкой воды в пар на поверхности материала. Движущая сила — дефицит давления пара: разность p\_sat(T\_пов) − p\_v,воздух. Требует подвода скрытой теплоты L\_v = 2450 кДж/кг. Доминирует при высоком влагосодержании, когда жидкая вода достигает поверхности капиллярным транспортом.

**Паровая диффузия (vapour diffusion)** — перенос пара через пористые слои материала по градиенту парциального давления (закон Фика). Относительно медленный, но непрерывный механизм; определяется паропроницаемостью δ\_p и разностью давлений Δp / Δx.

**Вентиляционное высыхание (ventilation drying)** — массовый унос влажного воздуха из полости и его замена более сухим. В 10–100 раз быстрее диффузии; применимо при наличии вентилируемого зазора или воздухообмена в пространстве.

---

## Количественный расчёт скорости высыхания

### Диффузионное высыхание через слой

Поток пара через слой материала:

{{< formula display="true" >}}
g = \delta_p \cdot \frac{p_{v,1} - p_{v,2}}{d} = \frac{p_{v,1} - p_{v,2}}{s_d / \delta_0} \quad \text{[кг/(м²·с)]}
{{< /formula >}}

где p\_{v,1}, p\_{v,2} — парциальные давления пара по обе стороны слоя, Па; s\_d = μ·d — эквивалентная диффузионная толщина, м; δ\_0 = 1,85×10⁻¹⁰ кг/(м·с·Па) — паропроницаемость воздуха.

Для многослойной конструкции суммарное диффузионное сопротивление:

{{< formula display="true" >}}
Z_{\text{total}} = \sum_k \frac{s_{d,k}}{\delta_0} \quad \text{[м²·с·Па/кг]}
{{< /formula >}}

### Вентиляционное высыхание через полость

Скорость удаления влаги при воздухообмене в полости:

{{< formula display="true" >}}
\dot{m}_{\text{dry}} = \dot{V}_{\text{вент}} \cdot \rho_{\text{возд}} \cdot (d_{\text{пол}} - d_{\text{нар}}) \quad \text{[кг/ч]}
{{< /formula >}}

где V̇\_вент — объёмный расход через полость, м³/ч; d\_пол, d\_нар — влагосодержание воздуха в полости и наружного воздуха, г/кг.

### Время высыхания

Приближённая оценка времени полного высыхания конструкции:

{{< formula display="true" >}}
\tau = \frac{M_{\text{нак}}}{A \cdot g_{\text{dry}}} \quad \text{[с]}
{{< /formula >}}

где M\_нак — масса накопленной влаги, кг; A — площадь, м²; g\_dry — результирующий поток пара при высыхании, кг/(м²·с).

---

## Движущие силы и сезонный потенциал

Давление насыщенного пара экспоненциально зависит от температуры: повышение на 10°C примерно удваивает p\_sat. Это означает, что летом при высоких температурах p\_sat(T) >> p\_v,нар даже при высокой наружной влажности — образуется значительный движущий перепад для высыхания наружу.

{{< table title="Сезонный потенциал высыхания для Москвы (ASHRAE Climate Design Data, СП 131.13330)" >}}
| Месяц | T\_нар, °C | φ\_нар, % | p\_v,нар, Па | Направление высыхания | Оценка потенциала |
|---|---|---|---|---|---|
| Январь | −10 | 84 | 216 | Изнутри наружу | Низкий (Δp мал) |
| Апрель | +5 | 73 | 627 | Изнутри наружу | Умеренный |
| Июль | +19 | 71 | 1517 | Снаружи внутрь (реверс) | Высокий для обратной диффузии |
| Октябрь | +6 | 78 | 694 | Изнутри наружу | Умеренный |
{{< /table >}}

В июле высокое p\_v,нар при активном охлаждении помещения (p\_v,i < p\_v,нар) создаёт условия обратной диффузии (reverse diffusion) — влага движется снаружи внутрь. Конструкции должны иметь потенциал высыхания в оба направления или быть рассчитаны на удержание летнего влагопотока.

---

## Численный пример: высыхание наружной стены после строительства

### Конструкция

Кирпичная стена (380 мм, μ = 10) с минераловатным утеплителем (100 мм, μ = 1) и пароизоляцией из крафт-бумаги (μ ≈ 50) на тёплой стороне. Начальная влажность кирпича W₀ = 8% (строительная влага), M\_нак = 30 кг/м².

### Расчётные условия высыхания (апрель–сентябрь)

T\_нар = +10°C, φ\_нар = 75% → p\_v,нар = 920 Па.

T\_i = +20°C, φ\_i = 45% → p\_v,i = 1051 Па.

Эквивалентные диффузионные толщины:
- Кирпич: s\_{d,кирп} = 10 · 0,38 = 3,8 м
- Минвата: s\_{d,мвп} = 1 · 0,10 = 0,1 м
- Крафт-бумага: s\_{d,крафт} = 50 · 0,001 = 0,05 м

### Поток пара наружу (через кирпич, без пароизоляции снаружи)

Ориентировочный перепад p\_v на кирпичной части ≈ (1051 − 920) / 2 = 66 Па (половина разности давлений).

{{< formula display="true" >}}
g_{\text{нар}} = \frac{66}{3{,}8 / \delta_0} = \frac{66 \cdot 1{,}85 \times 10^{-10}}{3{,}8} \approx 3{,}2 \times 10^{-9}\ \text{кг/(м²·с)} \approx 0{,}28\ \text{г/(м²·сут)}
{{< /formula >}}

### Время высыхания

{{< formula display="true" >}}
\tau = \frac{30}{0{,}28 \times 10^{-3}} \approx 107\,000\ \text{сут} = \text{неприемлемо}
{{< /formula >}}

Вывод: диффузионное высыхание через толстую кирпичную кладку слишком медленное. Необходимо обеспечить вентилируемый зазор снаружи или высыхание внутрь (при паропроницаемой внутренней отделке).

### Высыхание через минвату внутрь (при паропроницаемом ГКЛ)

s\_{d,мвп+ГКЛ} = 0,1 + 0,125 = 0,225 м.

{{< formula display="true" >}}
g_{\text{внутрь}} = \frac{(p_{v,\text{кирп}}-p_{v,i})}{0{,}225/\delta_0}
{{< /formula >}}

При p\_v в кирпиче ≈ p\_sat(T\_кирп) = p\_sat(+14°C) = 1598 Па, p\_v,i = 1051 Па:

{{< formula display="true" >}}
g_{\text{внутрь}} = \frac{(1598 - 1051) \cdot 1{,}85 \times 10^{-10}}{0{,}225} \approx 4{,}5 \times 10^{-7}\ \text{кг/(м²·с)} \approx 39\ \text{г/(м²·сут)}
{{< /formula >}}

Время: τ = 30 / (39·10⁻³) ≈ **770 сут ≈ 2,1 года** — реалистично для строительной влаги при высыхании через внутреннюю отделку.

---

## Влияние конфигурации узла

### Односторонняя и двусторонняя сушка

Конструкция с паробарьером класса I с обеих сторон (например, алюминиевый лист снаружи и PE-плёнка изнутри) лишена диффузионного потенциала — высыхание возможно только через воздухообмен в полости. Такие конструкции недопустимы без принудительной вентиляции полостей.

Двустороннее высыхание (outward and inward drying) обеспечивает максимальную устойчивость: конструкция может сохнуть в обе стороны в зависимости от сезонных условий. Это достигается применением паропроницаемых материалов с обеих сторон или «умных» паробарьеров (variable permeance retarder).

### Вентилируемые полости

Вентилируемый зазор за навесной облицовкой (ventilated cavity) кардинально ускоряет высыхание. При скорости ветра v = 2 м/с и площади вентиляционных щелей A\_v = 500 мм²/м (по длине панели):

{{< formula display="true" >}}
\dot{V}_{\text{вент}} \approx C_d \cdot A_v \cdot \sqrt{2 \Delta p / \rho} \approx 0{,}6 \cdot A_v \cdot v
{{< /formula >}}

При Δd = d\_пол − d\_нар = 2 г/кг скорость удаления влаги через полость в 50–200 раз превышает диффузионный поток.

### Пароизоляция и её позиционирование

Критическое правило: пароизоляция класса I–II должна быть расположена там, где её температура всегда выше точки росы поступающего пара — то есть на тёплой стороне основного слоя теплоизоляции. Пароизоляция на холодной стороне (наружная пароизоляция в холодном климате) блокирует высыхание наружу и создаёт зону конденсации с нулевым потенциалом высыхания.

---

## Свойства материалов, влияющие на высыхание

{{< table title="Ёмкость влагонакопления и паропроницаемость ключевых материалов" >}}
| Материал | μ | W\_крит, % | Ёмкость сорбции при 80% ОВ, кг/м³ | Капиллярный транспорт |
|---|---|---|---|---|
| Кирпич керамический | 5–15 | — | 20–40 | Высокий |
| Ячеистый бетон | 3–10 | — | 40–80 | Высокий |
| Хвойная древесина вдоль волокон | 20–100 | 19 | 60–100 | Умеренный |
| Минеральная вата | 1 | — | 0,5–2 | Отсутствует |
| ЭППС | 80–200 | — | < 0,2 | Отсутствует |
| ОСП | 50–200 | 16 | 20–60 | Слабый |
| Гипсокартон | 8–10 | — | 5–15 | Слабый |
{{< /table >}}

Капиллярно-активные материалы (кирпич, ячеистый бетон) перемещают жидкую воду к испаряющейся поверхности, обеспечивая быстрое высыхание в фазе константной скорости сушки (constant-rate drying period). После исчерпания капиллярной подачи наступает фаза падающей скорости (falling-rate period), где скорость высыхания снижается на порядок.

---

## Нестационарное гигротермальное моделирование

Метод Глазера по ISO 13788 оценивает годовой баланс накопления/высыхания в установившемся режиме, но не учитывает:
- гигроскопическую буферную ёмкость материалов;
- капиллярный жидкостный перенос;
- нелинейность паропроницаемости от влажности;
- перераспределение влаги между сезонами.

Для конструкций с высоким риском или нестандартными материалами применяют нестационарное HAM-моделирование (Heat-Air-Moisture) по EN 15026 / ISO 15026. Программы: WUFI Pro, DELPHIN, HygIRC.

Входные данные HAM-модели: климатические файлы с часовым шагом (TMY3 или MoistRY — специализированные «влажностные» справочные годы), изотермы сорбции, кривые жидкостного переноса, начальная влажность материалов, граничные условия с учётом ветрового дождя (wind-driven rain, ASHRAE Fundamentals гл. 24).

---

## Климатические условия высыхания

**Холодный климат (Москва, зоны ASHRAE 5–8):** Зимой наружный воздух при T\_e = −20°C содержит d ≈ 0,6 г/кг — низкое абсолютное влагосодержание. После нагрева до +20°C φ = 4% — огромный потенциал вентиляционного высыхания при подаче наружного воздуха. Летом T\_e = +20°C, d\_нар = 9–12 г/кг, возможна обратная диффузия — конструкция должна иметь потенциал высыхания внутрь.

**Жаркий влажный климат (зоны 1–2):** Круглогодично высокое d\_нар; потенциал высыхания направлен внутрь (в сторону кондиционируемого помещения с низким φ). Пароизоляция изнутри недопустима.

**Морской климат (Maritime 4C):** Устойчивая высокая φ\_нар = 80–90% с небольшим сезонным перепадом; потенциал диффузионного высыхания ограничен. Критична хорошая вентиляция полостей и использование паропроницаемых материалов.

---

## Стратегии проектирования

1. **Обеспечить двустороннее высыхание** — применять паропроницаемые материалы с обеих сторон теплоизоляции или «умные» паробарьеры.
2. **Устраивать вентилируемые зазоры** за облицовкой наружных стен и под кровлей — это главный путь удаления влаги в большинстве реальных конструкций.
3. **Не размещать два слоя низкой паропроницаемости** по обе стороны теплоизоляции — ловушка влаги неизбежна.
4. **Учитывать строительную влагу**: конструкции с кирпичом или бетоном должны иметь расчётное время высыхания строительной влаги до начала эксплуатации (или в первые 1–2 года) — это верифицируется WUFI-расчётом.
5. **Верифицировать потенциал в обоих сезонах** методом ежемесячного Глазера (ISO 13788) или HAM-моделированием.

---

## Нормативные ссылки

- ISO 15026-2:2012: Hygrothermal performance — Assessment of moisture transfer by numerical simulation
- EN 15026:2007: Hygrothermal performance — Assessment by numerical simulation
- ISO 13788:2012: Glaser method — interstitial condensation and drying
- ASHRAE Standard 160-2021: Criteria for Moisture-Control Design Analysis in Buildings
- ASHRAE Handbook — Fundamentals, Chapter 25: Heat, Air, and Moisture Control
- ASHRAE Handbook — Fundamentals, Chapter 27: Thermal and Moisture Control in Insulated Assemblies
- СП 50.13330.2017: Тепловая защита зданий
- СП 131.13330.2020: Строительная климатология
