---
title: "Факторы скорости высыхания"
aliases: ["Факторы скорости высыхания"]
description: "Факторы, контролирующие скорость высыхания ограждающих конструкций: температурный градиент, дефицит давления пара, паропроницаемость материалов, движение воздуха, сопротивление пограничного слоя, солнечный нагрев. Численный анализ и стратегии оптимизации по ASHRAE Fundamentals и ISO 15026."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["скорость высыхания", "drying rate", "паровая диффузия", "паропроницаемость", "температурный градиент", "давление пара", "пограничный слой", "WUFI"]
categories: ["Влажностный режим ограждений"]
tags: ["высыхание", "паропроницаемость", "влагоперенос", "строительная физика"]
weight: 4
---

Скорость высыхания ограждающей конструкции определяется совокупностью взаимосвязанных факторов: температурой, дефицитом давления пара, паропроницаемостью материалов, скоростью воздуха у поверхностей и конфигурацией путей высыхания. Понимание этих факторов и их количественная оценка необходимы для прогнозирования влажностного режима и предотвращения накопления влаги в конструкциях.

Нормативная основа: ASHRAE Fundamentals гл. 25–27, ASHRAE 160, ISO 15026 / EN 15026, ISO 13788, СП 50.13330.

---

## Движущая сила высыхания: дефицит давления пара

Фундаментальный движущий потенциал высыхания — дефицит давления пара (vapour pressure deficit, VPD):

{{< formula display="true" >}}
\Delta p = p_{\text{sat}}(T_{\text{пов}}) - p_{v,\text{воздух}} \quad \text{[Па]}
{{< /formula >}}

При высыхании влажной поверхности p\_sat(T\_пов) — давление насыщения у поверхности влажного материала; p\_{v,воздух} — фактическое давление пара в окружающем воздухе. Чем больше Δp, тем интенсивнее испарение.

Скорость диффузионного потока пара через слой:

{{< formula display="true" >}}
g = \frac{\delta_0 \cdot \Delta p}{s_d} \quad \text{[кг/(м²·с)]}
{{< /formula >}}

---

## Фактор 1. Температура

Давление насыщенного пара экспоненциально зависит от температуры (формула Магнуса–Тетенса). Повышение температуры на 10°C примерно удваивает p\_sat:

{{< table title="Зависимость p\_sat от температуры" >}}
| T, °C | p\_sat, Па | Относительный прирост |
|---|---|---|
| 0 | 611 | 1,0 |
| 10 | 1228 | 2,0 |
| 20 | 2338 | 3,8 |
| 30 | 4243 | 6,9 |
| 40 | 7381 | 12,1 |
{{< /table >}}

При нагреве конструкции (солнечная инсоляция, весеннее потепление) скорость высыхания возрастает многократно. Это объясняет, почему основной сезон высыхания — апрель–сентябрь — обеспечивает значительно большее удаление влаги, чем длинный зимний сезон накопления.

### Влияние солнечного нагрева

Тёмная наружная облицовка может нагреться до 60–80°C под прямым солнцем, временно повышая p\_sat(T\_пов) в 5–8 раз относительно теневой поверхности. Возникает обратная диффузия (reverse solar drive): паровой поток направляется внутрь, против нормального направления зимнего высыхания. Этот эффект особенно опасен при наличии пароизоляции на тёплой стороне (изнутри) — влага, закачанная обратной диффузией в конструкцию, не может выйти наружу.

Количественная оценка солнечного нагрева наружной поверхности:

{{< formula display="true" >}}
T_{\text{пов,солн}} = T_e + \frac{\alpha_s \cdot I_s}{h_{se}} \quad \text{[°C]}
{{< /formula >}}

где α\_s — коэффициент поглощения солнечной радиации (0,25 для светлой облицовки; 0,85 для тёмной кровли); I\_s — суммарная солнечная радиация, Вт/м²; h\_se — коэффициент теплоотдачи наружной поверхности, Вт/(м²·K).

---

## Фактор 2. Паропроницаемость материалов

Паровое сопротивление слоя Z\_k = s\_{d,k} / δ\_0. Суммарное сопротивление конструкции Z\_total = Σ Z\_k определяет результирующий поток пара при известном перепаде давлений.

Контролирующий слой — слой с максимальным паровым сопротивлением. Снижение его Z в разы повышает скорость высыхания.

{{< table title="Паровое сопротивление типовых слоёв конструкций" >}}
| Слой | s\_d, м | Z, м²·с·Па/кг |
|---|---|---|
| Минвата 100 мм | 0,10 | 5,4×10⁸ |
| ОСП 12 мм | 1,8 (ср.) | 9,7×10⁹ |
| ЭПС 100 мм | 5,0 | 2,7×10¹⁰ |
| ЭППС 100 мм | 15 | 8,1×10¹⁰ |
| Полиэтилен 0,2 мм | 2,0 | 1,1×10¹⁰ |
| Кирпич 380 мм | 3,8 | 2,1×10¹⁰ |
{{< /table >}}

### Зависимость μ от влажности

Для гигроскопичных материалов (древесина, ячеистый бетон, целлюлоза) паропроницаемость нелинейно возрастает при высокой влажности: при φ > 80% значение μ снижается в 2–5 раз, т.е. δ\_p растёт. Это создаёт саморегулирующийся эффект: чем больше влаги накоплено, тем быстрее идёт диффузионное высыхание. Нестационарные HAM-модели (WUFI, EN 15026) учитывают этот эффект; метод Глазера (ISO 13788) — нет.

---

## Фактор 3. Движение воздуха и сопротивление пограничного слоя

### Коэффициент массопередачи у поверхности

Конвективный перенос пара с поверхности в окружающий воздух описывается аналогом теплоотдачи через коэффициент массопередачи h\_m:

{{< formula display="true" >}}
g_{\text{пов}} = h_m \cdot (p_{\text{sat}}(T_{\text{пов}}) - p_{v,\infty}) \quad \text{[кг/(м²·с·Па)]}
{{< /formula >}}

Для ламинарного течения над плоской поверхностью:

{{< formula display="true" >}}
h_m \approx 7 \times 10^{-9} \cdot v^{0{,}5} \quad \text{[кг/(м²·с·Па)]}
{{< /formula >}}

где v — скорость воздуха, м/с.

### Сопротивление пограничного слоя

Паровое сопротивление пограничного слоя воздуха:

{{< formula display="true" >}}
Z_{\text{пгс}} = \frac{1}{h_m} \quad \text{[м²·с·Па/кг]}
{{< /formula >}}

При v = 0 (неподвижный воздух, внутреннее помещение): Z\_пгс ≈ 1,2×10⁸ м²·с·Па/кг — сопоставимо с сопротивлением слоя гипсокартона. Увеличение скорости воздуха в 4 раза снижает Z\_пгс в 2 раза, ускоряя высыхание поверхности.

### Вентиляция полости

Скорость удаления влаги через вентилируемую полость (ventilated cavity):

{{< formula display="true" >}}
\dot{m}_{\text{dry}} = \dot{V}_{\text{вент}} \cdot \rho \cdot (d_{\text{пол}} - d_{\text{нар}}) \quad \text{[кг/ч]}
{{< /formula >}}

При d\_пол − d\_нар = 2 г/кг и V̇\_вент = 50 м³/ч на метр длины: ṁ\_dry = 50 · 1,2 · 0,002 = **0,12 кг/ч** = 2880 г/сут — на 2–3 порядка выше диффузионного потока.

---

## Фактор 4. Начальное влагосодержание и буферная ёмкость

Суммарная масса влаги, подлежащей удалению, определяет общее время высыхания:

{{< formula display="true" >}}
\tau = \frac{M_{\text{нак}}}{A \cdot g_{\text{dry}}}
{{< /formula >}}

Буферная (сорбционная) ёмкость гигроскопичных материалов задерживает высыхание: при снижении влажности поверхности сорбированная вода высвобождается медленно. В фазе «константной скорости высыхания» (constant-rate drying, CRP) жидкая вода капиллярно подводится к поверхности — скорость высыхания максимальна и определяется испарением. После достижения «критического влагосодержания» начинается «фаза падающей скорости» (falling-rate period, FRP) — скорость снижается по мере иссякания капиллярного подвода.

---

## Численный пример: оценка факторов высыхания

### Конструкция: каркасная стена (150 мм минвата + ОСП 12 мм снаружи)

Накопленная влага за зиму: M\_нак = 150 г/м².

Условия высыхания (май): T\_e = +12°C, φ\_e = 70% → p\_v,e = 858 Па. T\_i = +20°C, φ\_i = 45% → p\_v,i = 1051 Па.

**Диффузионное высыхание наружу:**

Конструкция (снаружи → внутрь): ветрозащита s\_d = 0,05 м; ОСП s\_d = 1,8 м; минвата s\_d = 0,15 м; ГКЛ s\_d = 0,10 м; паробарьер крафт s\_d = 0,06 м.

S\_{d,нар} = 0,05 + 1,8 = 1,85 м (от конструкции до наружного воздуха).

Для высыхания наружу: Δp = p\_v,плоскость\_конденсации − p\_v,e. Приближённо берём давление в минвате ≈ p\_sat(T\_минвата) = p\_sat(+16°C) = 1817 Па.

{{< formula display="true" >}}
g_{\text{нар}} = \frac{(1817 - 858) \cdot \delta_0}{1{,}85} = \frac{959 \cdot 1{,}85 \times 10^{-10}}{1{,}85} = 9{,}6 \times 10^{-11}\ \text{кг/(м²·с)} \approx 0{,}0083\ \text{г/(м²·ч)}
{{< /formula >}}

{{< formula display="true" >}}
\tau = \frac{150\ \text{г/м}^2}{0{,}0083\ \text{г/(м²·ч)}} \approx 18\,000\ \text{ч} \approx 2{,}1\ \text{года}
{{< /formula >}}

Высыхание только диффузией через ОСП медленное. Если устроить вентилируемый зазор между ОСП и облицовкой (снижает S\_{d,нар} до 0,05 м):

{{< formula display="true" >}}
g_{\text{нар,вент}} = \frac{959 \cdot \delta_0}{0{,}05} = 3{,}5 \times 10^{-9}\ \text{кг/(м²·с)} \approx 0{,}307\ \text{г/(м²·ч)}
{{< /formula >}}

{{< formula display="true" >}}
\tau_{\text{вент}} = \frac{150}{0{,}307} \approx 490\ \text{ч} \approx 20\ \text{суток}
{{< /formula >}}

Вентилируемый зазор ускоряет высыхание в **37 раз**.

---

## Суммарная последовательность сопротивлений

Общая скорость высыхания при нескольких последовательных сопротивлениях:

{{< formula display="true" >}}
g = \frac{p_{v,\text{источник}} - p_{v,\text{сток}}}{Z_{\text{пгс,вн}} + Z_{\text{матер}} + Z_{\text{пгс,нар}}}
{{< /formula >}}

Контролирующее сопротивление — максимальное в цепи. Для снижения вклада контролирующего слоя применяют:
- снижение s\_d контролирующего материала (например, заменить ОСП на паропроницаемые ДВП);
- устройство вентилируемого зазора с наружной стороны;
- принудительное движение воздуха у внутренней поверхности;
- повышение температуры конструкции в период высыхания.

---

## Сезонные закономерности для Москвы

{{< table title="Потенциал высыхания по сезонам (Москва, СП 131.13330)" >}}
| Период | T\_e, °C | p\_v,e, Па | p\_sat,пов (T=+15°C), Па | Δp, Па | Направление |
|---|---|---|---|---|---|
| Декабрь–февраль | −15 | 100 | 1705 | +1605 | Наружу (но медленно: мороз) |
| Март–апрель | 0 … +5 | 450–650 | 1705 | +1050–1255 | Наружу (лучший сезон) |
| Май–август | +10 … +19 | 830–1517 | 1705 | +188–875 | Наружу или реверс |
| Сентябрь–ноябрь | +5 … −5 | 350–670 | 1705 | +1035–1355 | Наружу (умеренно) |
{{< /table >}}

Главный сезон высыхания для московского климата — март–май: сочетание нарастающей температуры (ускорение p\_sat) и ещё низкого p\_v,e даёт максимальный дефицит давления пара.

---

## Стратегии оптимизации скорости высыхания

1. **Устроить вентилируемый зазор** с наружной или внутренней стороны — самый эффективный способ.
2. **Снизить μ наружных материалов**: заменить ОСП на паропроницаемые ДВП (μ = 3–5) или ЦСП; применить паропроницаемые штукатурки (μ ≤ 20).
3. **Применить паропроницаемые наружные мембраны** класса «а» по EN 13859-1 (s\_d ≤ 0,1 м).
4. **Избегать тёмных облицовок без дренажного зазора** — снижают риск обратной солнечной диффузии.
5. **Применять «умные» паробарьеры** (variable permeance retarder): высокий μ зимой — защита от зимней диффузии; низкий μ летом — открыт для летнего высыхания внутрь.
6. **Контролировать влажность в помещении**: снижение φ\_i с 50% до 40% уменьшает p\_v,i на ~200 Па — заметный вклад при малых Δp весной.

---

## Нормативные ссылки

- ASHRAE Handbook — Fundamentals, Chapter 25: Heat, Air, and Moisture Control
- ASHRAE Handbook — Fundamentals, Chapter 27: Thermal and Moisture Control in Insulated Assemblies
- ASHRAE Standard 160-2021: Criteria for Moisture-Control Design Analysis in Buildings
- ISO 15026-2:2012: Hygrothermal performance — Assessment by numerical simulation
- EN 15026:2007: Hygrothermal performance — Assessment by numerical simulation
- ISO 13788:2012: Glaser method
- EN 13859-1:2014: Flexible sheets — Underlays for discontinuous roofing (vapour permeability classes)
- СП 50.13330.2017: Тепловая защита зданий
- СП 131.13330.2020: Строительная климатология
