---
title: "Испарение при высыхании конструкций"
aliases: ["Испарение при высыхании конструкций"]
description: "Физика поверхностного испарения при высыхании ограждающих конструкций: скрытая теплота, дефицит давления пара VPD, коэффициент массопередачи, фазы испарительной сушки, испарительное охлаждение, численный пример для строительной влаги, практические стратегии сушки."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["испарение", "evaporation", "дефицит давления пара", "VPD", "скорость испарения", "строительная влага", "испарительная сушка", "коэффициент массопередачи"]
categories: ["Влажностный режим ограждений"]
tags: ["высыхание", "испарение", "влагоперенос", "строительная физика"]
weight: 1
---

Испарение (evaporation) — фазовый переход жидкой воды в пар на поверхности влажного материала. Это основной механизм удаления влаги с доступных поверхностей конструкций. Скорость испарения определяется дефицитом давления пара (vapour pressure deficit, VPD), температурой поверхности и скоростью воздуха. Испарение требует подвода скрытой теплоты L\_v = 2450 кДж/кг (при 20°C), что вызывает испарительное охлаждение поверхности и влияет на локальный тепловой баланс.

---

## Уравнение испарения

Скорость поверхностного испарения:

{{< formula display="true" >}}
E = h_m \cdot (p_{\text{sat}}(T_{\text{пов}}) - p_{v,\infty}) \quad \text{[кг/(м²·с)]}
{{< /formula >}}

где h\_m — коэффициент массопередачи (mass transfer coefficient), кг/(м²·с·Па); p\_sat(T\_пов) — давление насыщения у поверхности влажного материала, Па; p\_{v,∞} — парциальное давление пара в основном потоке воздуха, Па.

Дефицит давления пара (VPD):

{{< formula display="true" >}}
\text{VPD} = p_{\text{sat}}(T_{\text{пов}}) - p_{v,\infty} = p_{\text{sat}}(T_{\text{пов}}) - \varphi \cdot p_{\text{sat}}(T_{\text{возд}}) \quad \text{[Па]}
{{< /formula >}}

Испарение происходит только при VPD > 0. При VPD < 0 (холодная поверхность в тёплом воздухе) — конденсация.

---

## Влияние температуры

Давление насыщения экспоненциально возрастает с температурой, удваиваясь примерно на каждые 10°C. Поэтому нагрев влажного материала резко ускоряет испарение:

{{< table title="Дефицит давления пара при различных условиях (воздух: T = 20°C, φ = 50%)" >}}
| T\_пов, °C | p\_sat(T\_пов), Па | p\_v,воздух, Па | VPD, Па | Процесс |
|---|---|---|---|---|
| 5 | 872 | 1169 | −297 | Конденсация |
| 10 | 1228 | 1169 | +59 | Слабое испарение |
| 15 | 1705 | 1169 | +536 | Умеренное испарение |
| 20 | 2338 | 1169 | +1169 | Активное испарение |
| 30 | 4243 | 1169 | +3074 | Интенсивное испарение |
{{< /table >}}

---

## Влияние скорости воздуха и коэффициент массопередачи

Коэффициент массопередачи связан с коэффициентом конвективной теплоотдачи аналогией Льюиса (Lewis analogy):

{{< formula display="true" >}}
h_m = \frac{h_c}{\rho \cdot c_p \cdot \text{Le}^{2/3}} \quad \text{[кг/(м²·с·Па·Па·м³/кг)]}
{{< /formula>}}

Практически для воздуха при стандартных условиях:

{{< formula display="true" >}}
h_m \approx 7{,}3 \times 10^{-9} \cdot v^{0{,}8} \quad \text{[кг/(м²·с·Па)]}
{{< /formula >}}

где v — скорость воздуха у поверхности, м/с.

{{< table title="Зависимость коэффициента массопередачи от скорости воздуха" >}}
| v, м/с | h\_m, кг/(м²·с·Па) | Условия |
|---|---|---|
| 0,05 (неподвижный, естеств. конвекция) | 2,5×10⁻¹⁰ | Закрытое помещение без вентиляции |
| 0,2 | 6,8×10⁻¹⁰ | Слабое движение воздуха в помещении |
| 1,0 | 7,3×10⁻⁹ | Принудительная вентиляция |
| 3,0 | 1,8×10⁻⁸ | Ветер у наружной поверхности |
| 5,0 | 2,7×10⁻⁸ | Сильный ветер |
{{< /table >}}

Ускорение воздуха с 0,05 до 1,0 м/с повышает h\_m в ~29 раз — скорость испарения возрастает пропорционально.

---

## Фазы испарительной сушки

### Фаза 1. Постоянная скорость испарения (CRP)

Constant-Rate Period (CRP): жидкая вода поступает к поверхности капиллярным транспортом с той же скоростью, с которой испаряется. Поверхность остаётся насыщенной; p\_пов = p\_sat(T\_пов). Скорость испарения максимальна и постоянна:

{{< formula display="true" >}}
E_{\text{CRP}} = h_m \cdot \text{VPD}
{{< /formula >}}

### Фаза 2. Падающая скорость испарения (FRP)

Falling-Rate Period (FRP): капиллярная подача иссякает при достижении «критического влагосодержания» W\_cr. Фронт испарения отступает вглубь материала. Скорость ограничивается внутренним диффузионным или капиллярным транспортом:

{{< formula display="true" >}}
E_{\text{FRP}} \propto (W - W_{\text{eq}})
{{< /formula >}}

где W\_eq — равновесное влагосодержание при условиях среды (определяется изотермой сорбции).

В строительных материалах CRP обычно соответствует W > 10–15% по массе (для кирпича, бетона), FRP — ниже. Большинство практических задач (устранение строительной влаги, высыхание после протечки) происходят в зоне FRP.

---

## Испарительное охлаждение

Фазовый переход требует подвода L\_v = 2450 кДж/кг. Если теплоподвод ограничен, поверхность охлаждается ниже температуры окружающего воздуха:

{{< formula display="true" >}}
T_{\text{мв}} = T_{\text{db}} - \frac{L_v}{c_{p,\text{возд}}} \cdot (d_{\text{sat}}(T_{\text{мв}}) - d_\infty)
{{< /formula >}}

(Это психрометрическое уравнение температуры влажного термометра.)

Снижение температуры поверхности при испарительном охлаждении уменьшает VPD и самоограничивает скорость испарения. Для поддержания высокой скорости сушки необходим непрерывный подвод тепла к влажной поверхности (нагрев воздуха, лучистый нагрев).

Энергетическая мощность системы вентиляции и отопления при агрессивной сушке строительной конструкции:

{{< formula display="true" >}}
Q_{\text{сушка}} = E \cdot A \cdot L_v \quad \text{[Вт]}
{{< /formula >}}

При E = 0,05 г/(м²·ч) = 1,4×10⁻⁸ кг/(м²·с) и A = 500 м²:
Q\_сушка = 1,4×10⁻⁸ · 500 · 2,45×10⁶ ≈ **17 Вт** — незначительно по сравнению с нагрузкой отопления.

При агрессивной форсированной сушке E = 5 г/(м²·ч): Q\_сушка ≈ **1700 Вт** — уже заметная нагрузка; необходимо учитывать при выборе мощности ОВК.

---

## Численный пример: время высыхания строительной влаги кирпичной кладки

### Исходные данные

Кирпичная стена 510 мм. Начальная влажность после кладки: W\_0 = 8% по массе, ρ = 1800 кг/м³. Масса влаги: M\_нак = 1800 · 0,51 · 0,08 = **73,4 кг/м²**.

Условия сушки (тёплый сезон, поверхность открыта с одной стороны): T\_пов = 18°C, T\_возд = 20°C, φ\_возд = 55%, v = 0,5 м/с.

### Расчёт VPD и скорости испарения

{{< formula display="true" >}}
p_{\text{sat}}(18°\text{C}) = 610{,}78 \cdot e^{17{,}27 \cdot 18 / (18 + 237{,}3)} = 2064\ \text{Па}
{{< /formula >}}

{{< formula display="true" >}}
p_{v,\infty} = 0{,}55 \cdot p_{\text{sat}}(20°\text{C}) = 0{,}55 \cdot 2338 = 1286\ \text{Па}
{{< /formula >}}

{{< formula display="true" >}}
\text{VPD} = 2064 - 1286 = 778\ \text{Па}
{{< /formula >}}

Коэффициент массопередачи при v = 0,5 м/с:

{{< formula display="true" >}}
h_m = 7{,}3 \times 10^{-9} \cdot 0{,}5^{0{,}8} = 4{,}1 \times 10^{-9}\ \text{кг/(м²·с·Па)}
{{< /formula >}}

Скорость испарения:

{{< formula display="true" >}}
E = 4{,}1 \times 10^{-9} \cdot 778 = 3{,}2 \times 10^{-6}\ \text{кг/(м²·с)} = 11{,}5\ \text{г/(м²·ч)}
{{< /formula >}}

### Время высыхания (CRP-фаза, поверхность открыта)

{{< formula display="true" >}}
\tau = \frac{73{,}4 \times 10^3\ \text{г/м}^2}{11{,}5\ \text{г/(м}^2 \cdot \text{ч)}} \approx 6380\ \text{ч} \approx 265\ \text{сут}
{{< /formula >}}

Это идеализированная оценка (только CRP, без учёта FRP при иссякании капиллярной подачи и диффузионного сопротивления слоёв). Реальное время выше — около 1,5–3 лет при естественных условиях.

**Ускорение принудительной вентиляцией** (v = 3 м/с): h\_m = 1,8×10⁻⁸; E = 14 г/(м²·ч) · 4,4 = 50,4 г/(м²·ч). τ ≈ 60 сут — в 4 раза быстрее.

---

## Практические стратегии ускорения испарительного высыхания

Три фактора работают синергически:

1. **Нагрев**: повышение T\_пов с 10 до 30°C увеличивает VPD в 5–6 раз при фиксированном p\_v,возд.
2. **Осушение**: снижение φ\_возд с 70% до 40% повышает VPD на 400–800 Па при T\_возд = 20°C.
3. **Вентиляция**: увеличение v с 0,1 до 2 м/с повышает h\_m в ~10 раз.

Совместное применение всех трёх мер ускоряет высыхание в 20–50 раз по сравнению с пассивными условиями.

Ограничения: слишком интенсивная сушка бетона и штукатурок вызывает усадочные трещины (rapid drying cracking). Допустимая скорость снижения влажности для цементных смесей: не более 5% в сутки в первые 7 суток.

---

## Нормативные ссылки

- ASHRAE Handbook — Fundamentals, Chapter 25: Heat, Air, and Moisture Control
- ASHRAE Handbook — Fundamentals, Chapter 6: Mass Transfer
- ASHRAE Standard 160-2021: Criteria for Moisture-Control Design Analysis in Buildings
- ISO 15026-2:2012: Hygrothermal performance — Assessment by numerical simulation
- EN 15026:2007: Hygrothermal performance — Assessment by numerical simulation
- СП 50.13330.2017: Тепловая защита зданий
- ГОСТ 30494-2011: Здания жилые и общественные — Параметры микроклимата в помещениях
