---
title: "Вентиляционное высыхание"
aliases: ["Вентиляционное высыхание"]
description: "Вентиляционное высыхание ограждающих конструкций: расчёт скорости удаления влаги через воздухообмен, вентиляция полостей, эффект тяги, сравнение с диффузионным высыханием, сезонная эффективность, численный пример для вентилируемого фасада, проектные рекомендации по ASHRAE Fundamentals."
date: 2024-01-01
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords: ["вентиляционное высыхание", "ventilation drying", "вентилируемый фасад", "вентиляция полости", "влагообмен", "воздухообмен", "ASHRAE Fundamentals", "потенциал высыхания"]
categories: ["Влажностный режим ограждений"]
tags: ["высыхание", "вентиляция", "влагоперенос", "строительная физика"]
weight: 2
---

Вентиляционное высыхание (ventilation drying) — удаление влаги из полостей конструкции или помещения за счёт массового воздухообмена: влажный воздух заменяется более сухим наружным. Этот механизм в 10–100 раз эффективнее диффузии и является основным путём высыхания в вентилируемых фасадах, вентилируемых кровлях, подпольях и строительных полостях. Эффективность определяется разностью абсолютной влажности (влагосодержания) между воздухом в полости и наружным воздухом.

---

## Базовое уравнение

Скорость удаления влаги при вентиляции:

{{< formula display="true" >}}
\dot{m}_{\text{dry}} = \dot{V} \cdot \rho_{\text{возд}} \cdot (d_{\text{пол}} - d_{\text{нар}}) \quad \text{[кг/ч]}
{{< /formula >}}

где V̇ — объёмный расход воздуха через полость, м³/ч; ρ\_возд ≈ 1,2 кг/м³; d\_пол, d\_нар — влагосодержание воздуха в полости и наружного воздуха, г/кг.

Условие вентиляционного высыхания: d\_пол > d\_нар, то есть влагосодержание воздуха в полости выше, чем снаружи. При обратном соотношении вентиляция увлажняет конструкцию.

Психрометрический критерий: высыхание возможно, когда T\_dp,пол > T\_dp,нар (точка росы воздуха в полости выше точки росы наружного воздуха).

---

## Скорость вентиляции полостей

### Тяговая вентиляция (stack effect)

Для вертикальной полости с отверстиями внизу и вверху разность давления тяги:

{{< formula display="true" >}}
\Delta p_{\text{тяга}} = \rho \cdot g \cdot H \cdot \left(\frac{T_{\text{пол}} - T_e}{T_{\text{пол}}}\right) \approx 3{,}46 \cdot H \cdot \left(\frac{1}{T_e} - \frac{1}{T_{\text{пол}}}\right) \quad \text{[Па]}
{{< /formula >}}

где H — высота полости, м; T в кельвинах.

### Ветровое давление

Разность ветрового давления между наветренным и подветренным отверстиями:

{{< formula display="true" >}}
\Delta p_{\text{ветер}} = C_p \cdot \frac{\rho \cdot v^2}{2} \quad \text{[Па]}
{{< /formula >}}

где C\_p — коэффициент давления (для перекрёстной вентиляции C\_p ≈ 0,5–0,7); v — скорость ветра, м/с.

### Объёмный расход через отверстие

{{< formula display="true" >}}
\dot{V} = C_d \cdot A \cdot \sqrt{\frac{2 \cdot \Delta p}{\rho}} \quad \text{[м³/с]}
{{< /formula >}}

где C\_d — коэффициент расхода (0,60–0,65 для щелей, 0,5 для отверстий с сеткой); A — свободная площадь отверстия, м².

---

## Численный пример: вентилируемый фасад

### Исходные данные

Вентилируемый фасад (ventilated rain screen), Москва, апрель.

Зазор: δ = 40 мм, H = 12 м, ширина панели L = 1 м. Отверстие у цоколя и у карниза: A\_вент = 30 мм × 1 м = 0,030 м² каждое.

Условия: T\_e = +5°C, φ\_e = 80% → d\_нар = 4,3 г/кг; T\_пол = +12°C (нагрета от стены), φ\_пол = 75% → d\_пол = 6,5 г/кг.

### Тяговое давление

{{< formula display="true" >}}
\Delta p_{\text{тяга}} = 3{,}46 \cdot 12 \cdot \left(\frac{1}{278} - \frac{1}{285}\right) = 41{,}5 \cdot 8{,}8 \times 10^{-5} = 3{,}7\ \text{Па}
{{< /formula >}}

### Объёмный расход (ограничение по меньшему отверстию)

{{< formula display="true" >}}
\dot{V} = 0{,}60 \cdot 0{,}030 \cdot \sqrt{\frac{2 \cdot 3{,}7}{1{,}2}} = 0{,}018 \cdot 2{,}48 = 0{,}0447\ \text{м³/с} = 161\ \text{м³/ч}
{{< /formula >}}

### Скорость удаления влаги

{{< formula display="true" >}}
\dot{m}_{\text{dry}} = 161 \cdot 1{,}2 \cdot (6{,}5 - 4{,}3) \times 10^{-3} = 0{,}425\ \text{кг/ч} = 10{,}2\ \text{кг/сут}
{{< /formula >}}

На 1 м² фасада: ṁ\_dry / A = 10,2 / 12 = **0,85 г/(м²·ч)** или **20 г/(м²·сут)**.

Для сравнения: диффузионный поток через ветрозащиту с s\_d = 0,05 м при Δp = 200 Па:

{{< formula display="true" >}}
g_{\text{диф}} = \frac{200 \cdot 1{,}85 \times 10^{-10}}{0{,}05} = 7{,}4 \times 10^{-10}\ \text{кг/(м²·с)} \approx 0{,}0026\ \text{г/(м²·ч)}
{{< /formula >}}

**Вентиляционное высыхание превышает диффузию в 327 раз** для этого примера.

---

## Сезонная эффективность вентиляционного высыхания

{{< table title="Потенциал вентиляционного высыхания для Москвы (СП 131.13330)" >}}
| Месяц | T\_e, °C | d\_нар, г/кг | d\_пол (типично), г/кг | Δd, г/кг | Эффект |
|---|---|---|---|---|---|
| Декабрь–январь | −15 … −10 | 0,7–1,2 | 4–6 | +3–5 | Высыхание (отлично) |
| Февраль–март | −10 … 0 | 1,2–3,2 | 4–6 | +1–4 | Высыхание (хорошее) |
| Апрель | +3 … +8 | 3,7–5,8 | 5–7 | +0–2 | Умеренное высыхание |
| Май–июнь | +10 … +15 | 6,5–10 | 7–10 | ≈0 | Слабое / нейтральное |
| Июль–август | +18 … +22 | 10–14 | 8–11 | −2 … +1 | Риск увлажнения |
| Сентябрь–октябрь | +6 … +12 | 5–9 | 6–9 | ≈0–2 | Умеренное высыхание |
{{< /table >}}

Зима — главный сезон вентиляционного высыхания в полостях московских фасадов: наружный воздух при −15°C содержит всего 0,7 г/кг; после нагрева в полости до +5°C при φ = 80% он насыщается до 5,1 г/кг — исключительно высокий потенциал.

Летом (июль–август) d\_нар может превышать d\_пол при охлаждённом фасаде — вентиляция начинает увлажнять конструкцию. В этот период вентиляция необходима для предотвращения конденсации на холодных поверхностях изнутри, но по-другому.

---

## Вентиляция различных конструкций

### Вентилируемая кровля

Для двускатной и плоской кровли минимальные требования к вентиляции (ASHRAE Fundamentals гл. 27):
- Площадь вентиляционных отверстий ≥ 1/150 от площади перекрытия для холодного климата.
- Равномерное распределение между карнизными и коньковыми продухами: ≥ 50% площади у карниза для входа, ≤ 50% у конька для выхода.
- Минимальная глубина вентилируемого зазора: 25 мм (лучше 50 мм).

### Вентилируемое подполье

В холодном климате подполье должно быть холодным (сообщается с наружным воздухом) для предотвращения накопления влаги и конденсации на балках. Минимальная кратность воздухообмена — 1 ч⁻¹; площадь продухов ≥ 1/400 от площади пола.

### Вентилируемый фасад (rain screen)

Вентилируемый экран дождевой защиты — наиболее эффективная система управления влагой в наружных стенах:
- Зазор δ ≥ 20 мм; рекомендуется 40 мм для оптимальной вентиляции.
- Воздухопроницаемость горизонтальных перемычек (fire stops) должна быть не менее 30% от площади зазора.
- Скорость воздуха в полости при расчётном ветре: 0,5–2 м/с.

---

## Сравнение механизмов высыхания

{{< table title="Скорости высыхания: сравнение механизмов" >}}
| Механизм | Типичная скорость, г/(м²·сут) | Условия |
|---|---|---|
| Диффузия через ветрозащиту (s\_d = 0,05 м) | 0,05–0,15 | Зима, Δp = 500 Па |
| Диффузия через кирпич 380 мм (s\_d = 3,8 м) | 0,001–0,005 | Зима |
| Вентилируемый фасад (тяга, H = 12 м) | 15–30 | Весна/осень |
| Принудительная вентиляция полости | 50–200 | Лето, Δd = 3 г/кг |
| Испарение с открытой влажной поверхности | 100–500 | v = 1 м/с, T = 20°C |
{{< /table >}}

---

## Проектирование вентиляционного высыхания

### Расчёт минимальной площади продухов

Требуемая площадь вентиляционных щелей для удаления влаги из полости:

{{< formula display="true" >}}
A_{\text{прод}} = \frac{\dot{m}_{\text{dry,треб}}}{C_d \cdot \rho \cdot (d_{\text{пол}} - d_{\text{нар}}) \cdot \sqrt{2 \Delta p / \rho}}
{{< /formula >}}

### Ограничение по сеткам и перемычкам

Противомоскитные сетки снижают эффективную площадь отверстия на 40–70% в зависимости от диаметра ячейки. Проектировать с коэффициентом запаса 2–3× от расчётной площади.

Горизонтальные противопожарные перемычки (fire stops) в высоких фасадах не должны полностью перекрывать зазор — использовать перфорированные или негорючие паропроницаемые мембраны с открытой площадью ≥ 30%.

### Мониторинг эффективности

Для верификации: непрерывный мониторинг T\_dp,пол и T\_dp,нар с интервалом 15 мин. Критерий: время работы в режиме d\_пол > d\_нар должно составлять ≥ 70% за тёплый сезон. Если ниже — увеличить площадь продухов или глубину зазора.

---

## Нормативные ссылки

- ASHRAE Handbook — Fundamentals, Chapter 25: Heat, Air, and Moisture Control
- ASHRAE Handbook — Fundamentals, Chapter 27: Thermal and Moisture Control in Insulated Assemblies
- ASHRAE Standard 160-2021: Criteria for Moisture-Control Design Analysis in Buildings
- EN 15026:2007: Hygrothermal performance — Assessment by numerical simulation
- ISO 13788:2012: Glaser method
- EN 13187:1998: Thermal performance — Qualitative detection of thermal irregularities
- СП 50.13330.2017: Тепловая защита зданий
- СП 131.13330.2020: Строительная климатология
