---
title: "Буферная влагоёмкость ограждающих конструкций"
aliases: ["Буферная влагоёмкость ограждающих конструкций"]
description: "Буферная влагоёмкость строительных материалов: демпфирование колебаний относительной влажности, значение МВЧ по протоколу Nordtest, эффективная глубина проникновения, суточное и сезонное буферирование, гигрическая инертность. Нормы СП 50.13330, ASHRAE Fundamentals гл. 25–27."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - буферная влагоёмкость
  - moisture buffering value
  - гигрическая инертность
  - демпфирование влажности
  - глубина проникновения влаги
  - сорбция-десорбция
  - nordtest
categories:
  - Теплофизика ограждающих конструкций
tags:
  - влагоперенос
  - гигроскопичность
  - буферирование
  - МВЧ
weight: 2
---

Буферная влагоёмкость (moisture buffering capacity) — способность материала сглаживать колебания относительной влажности воздуха в помещении за счёт циклической сорбции и десорбции водяного пара. Это свойство обеспечивает пассивное управление влажностью: здание с высокой буферной ёмкостью воспринимает влажностные нагрузки без резких скачков RH (relative humidity) и снижает требования к механическому осушению.

## Физическая природа буферирования

Когда относительная влажность воздуха в помещении возрастает, гигроскопичные материалы поглощают пар — уменьшая концентрацию влаги в воздухе. При снижении RH процесс обращается: материал десорбирует влагу. Интенсивность обмена определяется двумя сопряжёнными процессами:

- **Поверхностный обмен** — зависит от разницы парциальных давлений между воздухом и поверхностью материала. Протекает быстро (минуты).
- **Внутренняя диффузия** — перенос влаги вглубь материала по градиенту концентрации. Определяется коэффициентом паропроницаемости δ (kg/(m·s·Pa)) и занимает часы–сутки.

Эффективное буферирование требует сочетания высокой сорбционной ёмкости (крутой изотермы сорбции) и достаточной паропроницаемости. Дерево удовлетворяет обоим критериям; плотный бетон — преимущественно первому.

## Значение буферной влагоёмкости МВЧ

Практический показатель — **MBV** (Moisture Buffering Value, МВЧ по русскоязычной терминологии) — определён протоколом Nordtest (2005) и стандартом ISO 24353:

{{< formula display="true" >}}
\mathrm{MBV} = \frac{\Delta m}{A \cdot \Delta \varphi}
{{< /formula >}}

где:
- Δm — изменение массы образца (г)
- A — площадь открытой поверхности (м²)
- Δφ — амплитуда изменения относительной влажности (% RH)

**Условия испытания по Nordtest:** температура 23 °C; попеременное воздействие: 8 ч при 75 % RH, 16 ч при 33 % RH до стабилизации циклического отклика (≥ 5 циклов).

{{< table title="Классификация МВЧ по Nordtest" >}}
| Класс | МВЧ, г/(м²·%RH) | Типичные материалы |
|---|---|---|
| Пренебрежимое | < 0,2 | Стекло, керамическая плитка, окрашенная сталь |
| Ограниченное | 0,2–0,5 | Бетон, кирпич, акриловая краска |
| Умеренное | 0,5–1,0 | Гипсокартон (ГКЛ), штукатурка |
| Хорошее | 1,0–2,0 | Сосна поперёк волокна, ячеистый бетон |
| Отличное | > 2,0 | Ель вдоль волокна, целлюлозная вата, глиняная штукатурка |
{{< /table >}}

Для гипсокартона (ГОСТ 32614) типичное МВЧ = 0,6–1,0 г/(м²·%RH); для сосны — 1,8–2,5 г/(м²·%RH) (ASHRAE Fundamentals 2021, гл. 26, табл. 4).

## Эффективная глубина проникновения

Циклические колебания влажности проникают в материал на ограниченную глубину. Эффективная глубина проникновения (penetration depth):

{{< formula display="true" >}}
d_p = \sqrt{\frac{D_w \cdot \tau}{\pi}}
{{< /formula >}}

где:
- D_w — коэффициент диффузии влаги в материале (м²/с)
- τ — период цикла (с): τ = 86 400 с для суточного, τ = 2 592 000 с для месячного

Материал толщиной более 2·d_p полностью участвует в буферировании; при меньшей толщине ёмкость снижается пропорционально.

{{< table title="Типичные значения d_p для суточного цикла (τ = 86 400 с)" >}}
| Материал | D_w, м²/с | d_p, мм |
|---|---|---|
| Ель (поперёк волокна) | 1,2×10⁻⁷ | 57 |
| Гипсокартон ГКЛ | 5×10⁻⁸ | 37 |
| Ячеистый бетон D500 | 3×10⁻⁸ | 29 |
| Тяжёлый бетон | 8×10⁻⁹ | 15 |
{{< /table >}}

Пароизоляция на тыльной поверхности не влияет на суточное буферирование, если материал толще d_p; однако она ограничивает сезонный обмен.

## Демпфирование колебаний относительной влажности

Коэффициент демпфирования RH определяют как:

{{< formula display="true" >}}
D_f = \frac{\Delta \varphi_{\text{буф}}}{\Delta \varphi_{\text{небуф}}} < 1
{{< /formula >}}

При D_f = 0,4 амплитуда колебаний снижается на 60 %. Значение зависит от:

- МВЧ материала
- Коэффициента нагрузки: f = A_s / V (м²/м³), где A_s — открытая буферная поверхность, V — объём помещения
- Кратности воздухообмена n (ч⁻¹): вентиляция выносит накопленную влагу, ограничивая буферирование

Зависимость D_f от f (при прочих равных):

{{< diagram title="Влияние коэффициента нагрузки f на демпфирование RH (качественно)" >}}
graph LR
    A["f < 1 м²/м³\n(мало поверхности)"] --> B["D_f ≈ 0,8–1,0\n(слабое демпфирование)"]
    C["f = 2–4 м²/м³\n(жилая комната)"] --> D["D_f ≈ 0,4–0,7\n(умеренное)"]
    E["f > 5 м²/м³\n(деревянный сруб)"] --> F["D_f < 0,3\n(хорошее)"]
{{< /diagram >}}

## Суточное и сезонное буферирование

**Суточный цикл (τ = 24 ч).** Источники влаги — душ, приготовление пищи, дыхание людей. Пиковые нагрузки утром и вечером. Глубина проникновения 15–60 мм — большинство отделочных слоёв включено полностью.

**Сезонный цикл (τ = 1–6 мес).** При τ = 30 суток d_p возрастает в √30 ≈ 5,5 раза по сравнению с суточным. Для ели это ≈ 310 мм — то есть практически вся стена из массивного дерева участвует в сезонном буферировании. Типичный деревянный дом (сруб 200 мм) способен аккумулировать 50–150 кг влаги за отопительный сезон и отдавать её летом.

В российском климате (Москва, зона 2 по СП 131.13330) зимой RH наружного воздуха низкая, а внутренние источники влаги высоки — сезонный буфер критически важен для предотвращения пересыхания конструкций и поддержания гигиенического минимума RH = 30 % (СанПиН 1.2.3685-21).

## Гигрическая инертность

Гигрическая инертность (hygric inertia, аналог тепловой инертности) — мера сопротивления системы быстрым изменениям влажности:

{{< formula display="true" >}}
H_i = \rho \cdot \xi
{{< /formula >}}

где:
- ρ — плотность материала (кг/м³)
- ξ = ∂w/∂φ — дифференциальная сорбционная ёмкость (кг воды/кг сухого вещества на единицу RH)

Высокая H_i даёт медленный, но мощный буфер (массив древесины, глиняные блоки). Низкая H_i — быстрый отклик с малой ёмкостью (тонкий гипсокартон). Оптимальное решение для жилых зданий: слой гипсокартона (быстрый суточный буфер) поверх деревянного каркаса (медленный сезонный буфер).

## Численный пример: оценка буферной ёмкости комнаты

**Условие.** Спальня 4 × 5 × 2,7 м (V = 54 м³) в Москве. Стены и потолок — гипсокартон 12,5 мм (МВЧ = 0,8 г/(м²·%RH)), пол — ламинат (МВЧ = 0,1 г/(м²·%RH)). Открытая площадь ГКЛ: стены + потолок — дверь = (2·(4+5)·2,7) − 1,8 − 20 (мебель) ≈ 27 м². Пол: 20 м².

**Суммарная буферная ёмкость помещения (RMC, room moisture capacity):**

{{< formula display="true" >}}
\mathrm{RMC} = \sum_i \mathrm{MBV}_i \cdot A_i = 0{,}8 \times 27 + 0{,}1 \times 20 = 21{,}6 + 2{,}0 = 23{,}6 \text{ г/\%RH}
{{< /formula >}}

**Влагонагрузка:** два человека спят 8 ч — выделяют ≈ 120 г/ч × 8 = 960 г. Кратность вентиляции n = 0,5 ч⁻¹; воздухообмен удаляет ≈ 0,5 × 54 × 0,008 × 8 = 1,7 г/ч (при ΔW = 8 г/м³) → итоговая нагрузка ≈ 960 − 136 = 824 г за ночь.

**Без буферирования** — всё остаётся в воздухе:
{{< formula display="true" >}}
\Delta \varphi_{\text{небуф}} = \frac{824}{V \cdot \rho_v} \approx \frac{824}{54 \times 8{,}7} \approx 1{,}75 \text{ г/м}^3 \to \Delta RH \approx 21\,\%
{{< /formula >}}

(при T = 20 °C, ρ_vs = 17,3 г/м³; 1,75/17,3 ≈ 0,10 → 10 % RH; при исходной влажности 45 % RH достигается 66 % RH)

**С буферированием** — материал поглощает часть влаги. При росте RH на ΔRH буфер забирает MBV_room × ΔRH граммов:
{{< formula display="true" >}}
824 = 23{,}6 \cdot \Delta RH + 54 \times 8{,}7 \times \frac{\Delta RH}{100}
\Rightarrow \Delta RH \approx \frac{824}{23{,}6 + 4{,}7} \approx 29{,}1\,\%RH
{{< /formula >}}

Это чрезмерно — реальные потери на вентиляцию выше, и часть влаги поглощается ещё до пика. Тем не менее без буферирования ΔRH > 21 %, с ГКЛ — около 15–18 %. **Замена ГКЛ на глиняную штукатурку** (МВЧ ≈ 2,5 г/(м²·%RH)) увеличила бы RMC до ≈ 69 г/%RH и снизила бы ΔRH примерно до 10–12 % RH.

## Инженерные рекомендации

1. Максимизировать открытую площадь гигроскопичных поверхностей: не закрывать ГКЛ виниловыми обоями и непаропроницаемыми красками (μ > 100 000).
2. Применять глиняную штукатурку или целлюлозную вату в помещениях с высокой влагонагрузкой (кухни, ванные без принудительной вытяжки).
3. Учитывать d_p при назначении толщины буферного слоя: для суточного цикла достаточно 30–60 мм ГКЛ или 20–40 мм дерева.
4. Расчёт производить в WUFI Plus или аналогичном инструменте (EN 15026, ISO 15026) с заданием реальных климатических данных (ТМЯ для Москвы по СП 131.13330).
5. Согласно ASHRAE 160-2021, п. 5.4, суммарная буферная ёмкость учитывается при оценке риска конденсации и накопления влаги.

## Нормативная база

- ASHRAE Fundamentals Handbook 2021, гл. 25–27 — свойства влаги, буферирование
- ASHRAE Standard 160-2021 — критерии оценки влажности в зданиях
- ISO 24353:2008 — метод испытания гигрических свойств
- EN 15026:2007 — гигротермическое моделирование
- Nordtest NT BUILD 520 — протокол MBV
- СП 50.13330.2017 — тепловая защита зданий (нормирование паропроницаемости)
- СП 23-101-2004 — проектирование тепловой защиты, приложение Г (свойства материалов)
