---
title: "Гигроскопичные материалы в ограждающих конструкциях"
aliases: ["Гигроскопичные материалы в ограждающих конструкциях"]
description: "Механизмы сорбции влаги в строительных материалах: адсорбция, абсорбция, равновесное влагосодержание, изотермы. Свойства древесины, ячеистого бетона, кирпичной кладки и целлюлозных материалов. Нормы СП 23-101, ASHRAE Fundamentals гл. 25–26, EN 12086."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - гигроскопичные материалы
  - hygroscopic materials
  - равновесное влагосодержание
  - сорбция влаги
  - изотерма сорбции
  - адсорбция
  - EMC
categories:
  - Теплофизика ограждающих конструкций
tags:
  - влагоперенос
  - гигроскопичность
  - строительные материалы
  - сорбция
weight: 1
---

Гигроскопичные материалы (hygroscopic materials) поглощают и отдают водяной пар при изменении относительной влажности окружающего воздуха, достигая равновесного влагосодержания (EMC, equilibrium moisture content), зависящего от RH и температуры. В ограждающих конструкциях зданий эта способность определяет буферную влагоёмкость, тепловые характеристики изоляции и долговечность конструктивных слоёв.

## Механизм сорбции влаги

Сорбция влаги включает два взаимосвязанных процесса:

- **Адсорбция (adsorption)** — прикрепление молекул воды к поверхности твёрдого тела через Ван-дер-Ваальсовы силы и водородные связи. Это поверхностный эффект, преобладающий при RH < 60–70 %.
- **Абсорбция (absorption)** — объёмное проникновение влаги в структуру материала через систему пор и капилляров.

С термодинамической точки зрения сорбция — самопроизвольный процесс при p_v(воздух) > p_v(материал). Выделяется теплота сорбции q_s = 2500–3000 кДж/кг, незначительно превышающая теплоту испарения (2450 кДж/кг) вследствие энергии связи адсорбированных молекул.

Кинетика: тонкий слой (< 10 мм) достигает 90 % равновесия за часы; массив (> 100 мм) — за недели из-за ограничений внутренней диффузии. Это разделение временных масштабов принципиально для расчёта буферной ёмкости (см. связанный раздел).

## Механизмы адсорбции

### Мономолекулярная адсорбция (RH < 20 %)

Молекулы воды занимают первичные гигроскопичные центры — гидроксильные группы целлюлозы (-OH), карбоксильные группы (-COOH), поверхность кристаллов C-S-H в цементном камне. Описывается уравнением Ленгмюра:

{{< formula display="true" >}}
\theta = \frac{K \cdot p}{1 + K \cdot p}
{{< /formula >}}

где θ — доля заполнения монослоя, K — константа равновесия (1/Па), p — парциальное давление водяного пара.

### Мультимолекулярная адсорбция (RH 20–70 %)

Дополнительные слои молекул воды формируются поверх монослоя. Теория БЭТ (Брунауэр–Эммет–Теллер):

{{< formula display="true" >}}
\frac{p/p_s}{w(1 - p/p_s)} = \frac{1}{w_m C} + \frac{C-1}{w_m C} \cdot \frac{p}{p_s}
{{< /formula >}}

где w — влагосодержание (кг/кг), w_m — монослойная ёмкость, C — константа БЭТ, p_s — давление насыщения.

### Капиллярная конденсация (RH > 70 %)

В порах малого радиуса пар конденсируется при давлении ниже p_s из-за кривизны мениска (уравнение Кельвина):

{{< formula display="true" >}}
\ln\!\left(\frac{p}{p_s}\right) = -\frac{2 \gamma V_m \cos\theta_c}{r R T}
{{< /formula >}}

где γ = 0,0728 Н/м (поверхностное натяжение воды при 20 °C), V_m — молярный объём воды (18×10⁻⁶ м³/моль), r — радиус поры, θ_c — краевой угол смачивания. При r = 5 нм конденсация происходит уже при RH ≈ 90 %.

## Равновесное влагосодержание (EMC)

EMC — содержание влаги, при котором p_v(материал) = p_v(воздух) и суммарный влагопоток равен нулю. EMC зависит от RH и T через изотерму сорбции. Для древесины применяется эмпирическая формула Симпсона (ASHRAE Fundamentals 2021, гл. 26):

{{< formula display="true" >}}
\mathrm{EMC} = \frac{1800}{W}\left[\frac{K h}{1 - K h} + \frac{K_1 K h + 2 K_1 K_2 K^2 h^2}{1 + K_1 K h + K_1 K_2 K^2 h^2}\right]
{{< /formula >}}

где h = RH/100; W, K, K_1, K_2 — температурозависимые коэффициенты (табличные значения для диапазона 0–100 °C).

{{< table title="EMC типичных строительных материалов при 20 °C (СП 23-101-2004, приложение Г; EN 12086)" >}}
| Материал | EMC при 50 % RH, % | EMC при 80 % RH, % | Максимум при 95 % RH, % |
|---|---|---|---|
| Сосна (поперёк волокна) | 9–10 | 16–18 | 25–28 |
| Ель (вдоль волокна) | 8–9 | 15–17 | 24–27 |
| Гипсокартон ГКЛ | 0,5–1,0 | 1,5–2,5 | 3–5 |
| Ячеистый бетон D500 | 3–5 | 7–9 | 12–15 |
| Кирпич керамический | 0,5–1,5 | 1,5–3,0 | 3–6 |
| Бетон тяжёлый | 2–4 | 4–6 | 6–9 |
| Целлюлозная вата | 8–12 | 15–20 | 25–30 |
| Минеральная вата | < 0,1 | < 0,3 | < 0,5 |
{{< /table >}}

## Гигроскопичность отдельных материалов

### Древесина

Древесина — наиболее гигроскопичный конструктивный материал. Влагосодержание изменяется от 6–8 % при 30 % RH до **точки насыщения клеточных стенок (FSP, fibre saturation point)** ≈ 25–30 %. Выше FSP клеточные полости заполняются свободной водой, и гигроскопичность не увеличивается.

Последствия изменения влажности древесины:
- **Прочность:** снижение ≈ 4 % на 1 % прироста MC в диапазоне 6–25 % (ASTM D2555)
- **Усадка/набухание:** 0,2–0,3 % на 1 % MC по тангентальному направлению; 0,1–0,15 % — по радиальному
- **Теплопроводность:** λ возрастает ≈ 1–2 % на 1 % MC (ASHRAE Fundamentals, гл. 26, табл. 2)

Эксплуатационное влагосодержание: внутренний каркас — 10–14 %, внутренняя отделка — 6–9 %, наружные незащищённые конструкции — 12–20 % (СП 64.13330.2017).

### Ячеистый бетон

Ячеистый бетон (газобетон, пенобетон) сочетает высокую открытую пористость (50–80 %) с умеренной гигроскопичностью. При D500 и RH = 80 % типичное EMC = 7–9 %. Высокая паропроницаемость (μ = 6–10 против 100+ у плотного бетона) делает его хорошим буферным материалом (МВЧ ≈ 0,7–1,2 г/(м²·%RH)) при условии, что наружная отделка не создаёт пароизоляционного барьера.

### Кирпичная кладка

Гигроскопичность зависит от режима обжига и пористости. Плотный хорошо обожжённый кирпич: EMC ≈ 1–2 % при 80 % RH. Недообожжённый пористый: 3–5 %. Кирпич из силикатного кальция гигроскопичнее керамического из-за присутствия C-S-H фаз. Засолённость (хлориды, сульфаты) резко повышает гигроскопичность — кладка удерживает влагу вплоть до 65–75 % RH из-за делик-вескентных солей.

### Целлюлозные материалы

Целлюлоза богата гидроксильными группами (-OH) — основными центрами сорбции. Целлюлозная вата поглощает 10–15 % влаги при 80 % RH и может накапливать до 25–30 % у кромок сорбционного диапазона. При влагосодержании > 20–25 % теплопроводность возрастает существенно, что снижает сопротивление теплопередаче.

Гипсокартон: гипсовый сердечник (EMC ≈ 0,5–1 %) менее активен, чем бумажная облицовка (EMC ≈ 5–8 %). Несмотря на малую долю массы, облицовочная крафт-бумага обеспечивает непропорционально высокое суточное буферирование.

## Численный пример: расчёт EMC и изменения размеров деревянного бруска

**Условие.** Сосновый брус сечением 100 × 200 мм используется в несущем перекрытии жилого дома в Москве. Летом при RH = 65 % MC₁ = 11 %. Зимой при RH = 40 % (сухой период отопления) MC₂ = 8 %.

**Изменение влажности:** ΔMC = 11 − 8 = 3 %.

**Радиальная усадка** (поперёк волокна, радиальное направление, к = 0,12 %/% MC для сосны):
{{< formula display="true" >}}
\Delta b = k_r \cdot \Delta MC \cdot b_0 = 0{,}12\% \times 3 \times 100\text{ мм} = 0{,}36\text{ мм}
{{< /formula >}}

**Тангентальная усадка** (к = 0,21 %/% MC):
{{< formula display="true" >}}
\Delta h = 0{,}21\% \times 3 \times 200\text{ мм} = 1{,}26\text{ мм}
{{< /formula >}}

При нескольких рядах досок суммарная усадка перекрытия в зимний период может составить 5–15 мм — причина трещин в штукатурке и смежных конструкциях. Нормируется в СП 64.13330.2017 (п. 5.2): рекомендуемая MC при монтаже внутренних конструкций ≤ 12 %, чтобы минимизировать усадочные деформации.

**Изменение теплопроводности:** при ΔMC = 3 % рост λ ≈ 3–6 % (от 0,15 до 0,155–0,159 Вт/(м·К)). Практически незначительно, но учитывается при детальных расчётах по EN 15026 и ISO 15026.

## Влияние влагосодержания на свойства материалов

{{< table title="Зависимость ключевых свойств строительных материалов от влагосодержания" >}}
| Свойство | Эффект | Нормативный источник |
|---|---|---|
| Теплопроводность λ | Растёт на 1–8 % на 1 % MC | ASHRAE Fundamentals гл. 26, табл. 2 |
| Прочность на сжатие (дерево) | Падает ≈ 4 % на 1 % MC | ASTM D2555 |
| Размерная стабильность | Усадка/набухание 0,1–0,3 %/% MC | СП 64.13330.2017 |
| Паропроницаемость δ | Нелинейно растёт при высоком MC | ISO 12572 |
| Риск биодеградации | Активен при MC > 18–20 % (дерево) | EN 335 |
{{< /table >}}

## Инженерные выводы

1. Гигроскопичные материалы полезны как пассивный буфер влажности, но их характеристики необходимо подтверждать испытаниями по EN 12086 (parophroneability) или ISO 12572 (паропроницаемость), а не принимать из общих справочников.
2. Пароизоляционные отделки (виниловые обои, эпоксидные краски) лишают материал буферной функции: EMC не изменяется — меняется лишь недоступный для обмена объём.
3. Накопление влаги в диапазоне EMC > 20 % (для древесины) или > 10 % (для целлюлозных утеплителей) требует расчёта рисков биодеградации согласно EN 335 и ASHRAE 160-2021.
4. При гигротермическом моделировании (WUFI, Delphin) нелинейная изотерма сорбции должна задаваться по реальным лабораторным данным, а не аппроксимироваться линейно — погрешность в пиковых значениях MC достигает 30–50 %.

## Нормативная база

- ASHRAE Fundamentals Handbook 2021, гл. 25–27 — свойства влажного воздуха и строительных материалов
- ASHRAE Standard 160-2021 — критерии влажности в зданиях
- ISO 12572:2016 — гигротермические характеристики строительных материалов, паропроницаемость
- EN 12086:1997 — определение паропроницаемости теплоизоляционных изделий
- EN 15026:2007 — гигротермическое моделирование ограждающих конструкций
- ISO 24353:2008 — гигрические свойства строительных материалов
- СП 23-101-2004, приложение Г — теплотехнические показатели строительных материалов
- СП 50.13330.2017 — тепловая защита зданий
- СП 64.13330.2017 — деревянные конструкции
