---
title: "Сорбционные изотермы строительных материалов"
aliases: ["Сорбционные изотермы строительных материалов"]
description: "Сорбционные изотермы строительных материалов: кривые адсорбции и десорбции, гистерезис, модели ГАБ и БЭТ, температурная зависимость, материалоспецифические данные для дерева, бетона, гипса. Нормы ISO 12571, ASTM C1498, EN 15026, ASHRAE Fundamentals гл. 25–27."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - сорбционная изотерма
  - sorption isotherm
  - равновесное влагосодержание
  - гистерезис сорбции
  - GAB модель
  - адсорбция десорбция
  - гигротермическое моделирование
categories:
  - Теплофизика ограждающих конструкций
tags:
  - влагоперенос
  - сорбция
  - гигроскопичность
  - строительные материалы
weight: 3
---

Сорбционная изотерма (sorption isotherm) — зависимость равновесного влагосодержания материала w (кг/кг или % по массе) от относительной влажности φ окружающего воздуха при постоянной температуре. Она является фундаментальной характеристикой для гигротермического анализа: задаёт буферную влагоёмкость, определяет зависящие от влаги теплопроводность и паропроницаемость, служит граничным условием в моделях переноса влаги (EN 15026, ISO 15026, WUFI, Delphin).

## Формы сорбционных кривых

Большинство пористых строительных материалов образуют изотермы **типа II** по классификации IUPAC — S-образная кривая с тремя характерными зонами:

{{< diagram title="Типичная S-образная изотерма сорбции строительного материала (тип II)" >}}
graph LR
    A["φ = 0–20%\nМонослойная адсорбция\nw растёт медленно"] --> B["φ = 20–70%\nМультислойная адсорбция\nw растёт линейно"] --> C["φ = 70–100%\nКапиллярная конденсация\nw резко растёт"]
{{< /diagram >}}

Точка перегиба при φ ≈ 40–60 % соответствует переходу от мономолекулярного к мультимолекулярному покрытию поверхности пор. При φ > 70–80 % капиллярная конденсация в мелких порах вызывает крутой рост w.

## Математические модели

### Модель ГАБ (GAB — Guggenheim–Anderson–de Boer)

Наиболее точная трёхпараметрическая модель для диапазона φ = 0–95 %:

{{< formula display="true" >}}
w = \frac{w_m \cdot C \cdot K \cdot \varphi}{(1 - K\varphi)(1 - K\varphi + C K \varphi)}
{{< /formula >}}

где:
- w_m — влагосодержание монослоя (кг/кг)
- C — константа энергии адсорбции первого слоя (≫ 1 для гидрофильных материалов)
- K — константа для мультислойной адсорбции (0 < K < 1)
- φ = RH/100

Для сосны (поперёк волокна, 20 °C): w_m ≈ 0,055 кг/кг; C ≈ 20; K ≈ 0,82 (Fraunhofer IBP database).

### Модель БЭТ (Brunauer–Emmett–Teller)

Двухпараметрическая форма — частный случай ГАБ при K = 1:

{{< formula display="true" >}}
w = \frac{w_m \cdot C \cdot \varphi}{(1 - \varphi)(1 - \varphi + C\varphi)}
{{< /formula >}}

Применима при φ < 0,5; при более высоких RH занижает w на 20–40 %.

### Уравнение Хендерсона (для древесины)

Широко используется в деревянном строительстве (ASHRAE Fundamentals 2021, гл. 26):

{{< formula display="true" >}}
\varphi = 1 - \exp\!\left(-A \cdot T^B \cdot w^C\right)
{{< /formula >}}

где T — температура (°C), A, B, C — коэффициенты по виду древесины. Для сосны: A = 3,73×10⁻⁵; B = 1,145; C = 2,143.

## Изотермы адсорбции и десорбции

**Адсорбция (adsorption)** — поглощение влаги при росте φ от сухого состояния. Процессы: мономолекулярный захват активных центров → мультислойное покрытие → капиллярная конденсация.

**Десорбция (desorption)** — выделение влаги при снижении φ от насыщенного состояния. Процессы: дренаж крупных пор → испарение мультислойной воды → десорбция монослоя.

**Скорость десорбции** обычно выше адсорбции при равном Δφ, поскольку подключается жидкостный транспорт. Это означает асимметрию буферирования: материал быстрее отдаёт влагу, чем поглощает.

## Гистерезис сорбции

Кривая десорбции лежит выше кривой адсорбции при одном и том же φ. При φ = 60–80 % разница достигает:

{{< table title="Типичный гистерезис сорбции при φ = 70 % и T = 20 °C" >}}
| Материал | w_адс, % | w_дес, % | Δw, % |
|---|---|---|---|
| Сосна (поперёк волокна) | 13 | 16 | 3 |
| Ель (вдоль волокна) | 12 | 15 | 3 |
| Гипсокартон ГКЛ | 1,0 | 1,5 | 0,5 |
| Ячеистый бетон D500 | 7 | 9 | 2 |
| Тяжёлый бетон | 4 | 5 | 1 |
{{< /table >}}

Причины гистерезиса:
1. **Эффект «бутылочного горла»** (ink-bottle effect): поры с узким горлом удерживают воду при более низком φ, чем требовалось для заполнения.
2. **Различие краевых углов:** угол смачивания при наступании и отступании мениска различен.
3. **Реструктуризация поверхности:** набухание клеточных стенок древесины при адсорбции меняет геометрию пор.

**Практическое следствие:** при циклическом воздействии φ материал следует **кривым сканирования** (scanning curves) — промежуточным путям между основными изотермами. Игнорирование гистерезиса в моделировании приводит к погрешности w до 20–30 % (ASHRAE Standard 160-2021, пояснительный комментарий).

## Температурная зависимость

Равновесное влагосодержание убывает при росте температуры при том же φ — термодинамическое следствие роста кинетической энергии молекул:

{{< formula display="true" >}}
\ln \varphi = \frac{\Delta H_s}{R T} + \mathrm{const}
{{< /formula >}}

где ΔH_s — теплота сорбции (Дж/моль), R = 8,314 Дж/(моль·К), T — абсолютная температура.

Практически: при росте T на 10 °C при φ = const влагосодержание снижается на 0,5–2 % (абс.) — существенно для расчёта летнего / зимнего состояния ограждения.

{{< table title="Влагосодержание сосны (% по массе) при разных T и φ" >}}
| φ, % | T = 5 °C | T = 20 °C | T = 35 °C |
|---|---|---|---|
| 30 | 8,0 | 7,3 | 6,5 |
| 50 | 11,0 | 9,9 | 8,8 |
| 70 | 14,5 | 13,0 | 11,5 |
| 85 | 18,5 | 16,5 | 14,5 |
{{< /table >}}

(По данным: Simpson W.T., USDA Forest Service; ASHRAE Fundamentals 2021, гл. 26, табл. 3)

## Материалоспецифические изотермы

{{< table title="Характеристики сорбционных изотерм основных строительных материалов (20 °C)" >}}
| Материал | w при φ = 50 %, % | w при φ = 80 %, % | Точка насыщения клеток / макс. | Модель |
|---|---|---|---|---|
| Сосна, сторона доски | 9–10 | 15–17 | FSP ≈ 28 % при 95 % RH | ГАБ |
| Ель, поперёк волокна | 8–9 | 14–16 | FSP ≈ 26 % | ГАБ |
| Гипсокартон ГКЛ | 0,7–1,0 | 1,5–2,5 | 4–6 % | ГАБ |
| Ячеистый бетон D400 | 4–5 | 8–10 | 15–20 % | ГАБ |
| Тяжёлый бетон В25 | 2–4 | 4–6 | 8–10 % | БЭТ |
| Кирпич керамический | 0,5–1,5 | 2–4 | 5–8 % | БЭТ |
| Целлюлозная вата | 8–12 | 15–20 | 25–30 % | ГАБ |
| EPS-пенополистирол | < 0,1 | < 0,2 | < 0,5 % | — |
{{< /table >}}

Данные: Fraunhofer IBP WUFI Material Database; СП 23-101-2004, прил. Г.

## Численный пример: расчёт запаса влаги в стене

**Условие.** Многослойная наружная стена: OSB 12 мм + каркас + целлюлозная вата 150 мм + ГКЛ 12,5 мм. Площадь стены 1 м². Состояние: φ_лето = 70 % RH, T = 20 °C → φ_зима = 30 % RH, T = 20 °C (при стабилизированном тепловом режиме).

**Влагосодержание при φ = 70 %:**
- OSB (плотность 600 кг/м³, w = 9 %, толщина 12 мм): m₁ = 600 × 0,012 × 0,09 = 0,648 кг
- Целлюлозная вата (плотность 50 кг/м³, w = 15 %, толщина 150 мм): m₂ = 50 × 0,150 × 0,15 = 1,125 кг
- ГКЛ (плотность 800 кг/м³, w = 1,5 %, толщина 12,5 мм): m₃ = 800 × 0,0125 × 0,015 = 0,150 кг
- **Итого w_70:** 0,648 + 1,125 + 0,150 = **1,923 кг/м²**

**При φ = 30 % (зима):**
- OSB: w = 5 %, m = 600 × 0,012 × 0,05 = 0,360 кг
- Целлюлозная вата: w = 8 %, m = 50 × 0,150 × 0,08 = 0,600 кг
- ГКЛ: w = 0,5 %, m = 800 × 0,0125 × 0,005 = 0,050 кг
- **Итого w_30:** 0,360 + 0,600 + 0,050 = **1,010 кг/м²**

**Сезонный обмен влагой:** Δm = 1,923 − 1,010 = **0,913 кг/м²** — именно столько влаги стена отдаёт в воздух при переходе от влажного лета к сухой зиме. При площади стен дома 300 м² сезонный буфер ≈ 270 кг воды — весомый вклад в регулирование зимней влажности.

Учёт этого буфера обязателен при расчёте риска накопления влаги согласно ASHRAE 160-2021 и EN 15026: без него зимнее осушение кажется более интенсивным, чем в действительности.

## Применение в инженерной практике

1. **Входные данные для WUFI/Delphin:** изотерма задаётся дискретными парами (φ, w) для каждого материального слоя. Использовать табличные значения производителя или Fraunhofer IBP database; при их отсутствии — лабораторные измерения по ISO 12571 или ASTM C1498.

2. **Зависимость λ от w:** теплопроводность растёт линейно или нелинейно с w. Например, для ячеистого бетона D500: λ(w) = λ_0 (1 + b·w), где b ≈ 4–6 (м³/кг); при w = 10 % λ возрастает на 40–60 % относительно λ_0. Это изменение необходимо учитывать при энергетическом расчёте в соответствии с СП 50.13330.2017.

3. **Гистерезис:** в расчётах безопасности используют кривую адсорбции как консервативный сценарий накопления влаги; для оценки высыхания — десорбционную кривую.

4. **Температурная коррекция:** при существенном отличии T в конструкции от 20 °C применять скорректированные изотермы или коэффициенты поправки из ASHRAE Fundamentals гл. 25.

## Методы измерения

- **ISO 12571:2013** — стандарт для определения изотерм сорбции строительных материалов методом насыщенных солевых растворов и динамической сорбционной гравиметрии (DVS).
- **ASTM C1498** — аналогичный метод для американского рынка.
- **Контролируемые климатические камеры:** выдержка образцов при фиксированных φ (11, 33, 43, 54, 75, 85, 93 % RH с использованием стандартных солей) при T = 20 ± 0,1 °C до массового равновесия.

Точность изотерм имеет большее значение, чем точность расчётной модели: ошибка 1 % в w при φ = 80 % даёт ошибку 20–30 % в расчёте буферной ёмкости.

## Нормативная база

- ASHRAE Fundamentals Handbook 2021, гл. 25–27 — сорбционные характеристики строительных материалов
- ASHRAE Standard 160-2021 — применение в оценке риска увлажнения
- ISO 12571:2013 — метод определения изотерм сорбции
- ISO 15026:2007 / EN 15026:2007 — применение в гигротермическом моделировании
- ASTM C1498 — стандартный метод измерения гигроскопичной сорбции
- СП 23-101-2004, приложение Г — нормативные влажностные характеристики строительных материалов
- СП 50.13330.2017 — учёт влажности при расчёте теплозащиты
