---
title: "Механизмы переноса влаги через ограждающие конструкции"
aliases: ["Механизмы переноса влаги через ограждающие конструкции"]
description: "Четыре механизма переноса влаги через ограждение: диффузия пара, инфильтрация воздуха, капиллярный подъём, гравитационный дренаж. Количественное сравнение, уравнения переноса, стратегии контроля. ASHRAE Fundamentals гл. 25–27, СП 50.13330, ASHRAE 160."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - перенос влаги
  - moisture transport
  - диффузия пара
  - инфильтрация воздуха
  - капиллярный подъём
  - гравитационный дренаж
  - воздушный барьер
categories:
  - Теплофизика ограждающих конструкций
tags:
  - влагоперенос
  - воздухопроницаемость
  - паропроницаемость
  - капиллярность
weight: 1
---

Влага перемещается через ограждающие конструкции четырьмя физически различными механизмами, каждый из которых имеет собственную движущую силу, уравнение переноса и стратегию контроля. Количественное сравнение этих механизмов — ключевой шаг при проектировании паро- и воздухозащиты: неправильная расстановка приоритетов ведёт к избыточным затратам при недостаточной эффективности.

## Обзор механизмов и их относительный вклад

{{< table title="Сравнение механизмов переноса влаги при типичных зимних условиях" >}}
| Механизм | Движущая сила | Относительный поток влаги | Первичный метод контроля |
|---|---|---|---|
| Инфильтрация воздуха | Разность давлений (Па) | 100–1000× | Непрерывный воздушный барьер |
| Капиллярный подъём | Давление капиллярного всасывания | 10–100× (при намокании) | Дренажная плоскость, капиллярный разрыв |
| Гравитационный дренаж | Гравитация (осадки) | 10–100× (во время дождя) | Гидроизоляция, уклоны, дренажные отверстия |
| Диффузия водяного пара | Градиент парциального давления (Па/м) | 1× (базовый) | Пароизолятор / пароограничитель |
{{< /table >}}

Принципиальный вывод: **инфильтрация воздуха переносит в 100–1000 раз больше влаги, чем диффузия пара** при практически встречающихся условиях. Поэтому воздушный барьер первичен; паробарьер — вторичная мера контроля, целесообразная только в определённых климатических зонах.

## Диффузия водяного пара

Молекулярный перенос пара из зон высокого парциального давления в зоны низкого давления. Движущая сила — разность p_v (Па) через сечение конструкции.

**Закон Фика (первый, установившийся режим):**

{{< formula display="true" >}}
\dot{m}_{\text{дифф}} = \delta \cdot A \cdot \frac{\Delta p_v}{\Delta x}
{{< /formula >}}

где:
- δ — коэффициент паропроницаемости материала (кг/(м·с·Па)); δ = δ_air / μ, где δ_air = 2,0×10⁻¹⁰ кг/(м·с·Па), μ — коэффициент сопротивления паропереносу
- A — площадь (м²)
- Δp_v — разность парциальных давлений пара (Па)
- Δx — толщина слоя (м)

Для многослойных конструкций суммируются сопротивления паропереносу Z_i = d_i / δ_i (м²·с·Па/кг):

{{< formula display="true" >}}
\dot{m} = \frac{\Delta p_{v,\text{общ}}}{\sum Z_i}
{{< /formula >}}

**Числовой пример.** Наружная стена в Москве, зима: внутри T = +20 °C, φ = 50 % → p_{v,in} = 1168 Па; снаружи T = −15 °C, φ = 80 % → p_{v,out} = 114 Па. Стена: ГКЛ 12,5 мм (μ = 8), минвата 150 мм (μ = 1,2), OSB 12 мм (μ = 50).

Z_ГКЛ = 0,0125/((2×10⁻¹⁰)/8) = 0,0125 × 8 / 2×10⁻¹⁰ = 5×10⁸ м²·с·Па/кг → удобнее перейти к sd (эквивалентная толщина воздушного слоя, м): sd = μ × d.

- sd_ГКЛ = 8 × 0,0125 = 0,10 м
- sd_минваты = 1,2 × 0,150 = 0,18 м
- sd_OSB = 50 × 0,012 = 0,60 м
- Σsd = 0,88 м

Поток на 1 м²:

{{< formula display="true" >}}
\dot{m} = \delta_{\text{air}} \cdot \frac{\Delta p_v}{\Sigma s_d} = 2 \times 10^{-10} \cdot \frac{1168 - 114}{0{,}88} = 2{,}4 \times 10^{-7} \text{ кг/(м}^2\text{·с)} \approx 20 \text{ г/(м}^2\text{·сут)}
{{< /formula >}}

За отопительный сезон (180 суток) диффузионный перенос составит ≈ 3,6 кг/м² — значительная величина, но значительно меньше, чем при инфильтрации.

## Инфильтрация воздуха

Массовое движение воздуха через несплошности ограждения переносит влагу пропорционально влагосодержанию воздуха:

{{< formula display="true" >}}
\dot{m}_{\text{инф}} = Q \cdot \rho_{\text{air}} \cdot \Delta W
{{< /formula >}}

где Q — объёмный расход воздуха (м³/с), ρ_air ≈ 1,2 кг/м³, ΔW — разность влагосодержания (кг/кг).

**Расход через отверстие:**

{{< formula display="true" >}}
Q = C_d \cdot A \cdot \sqrt{\frac{2 \Delta P}{\rho_{\text{air}}}}
{{< /formula >}}

**Движущие силы перепада давления:**

- **Гравитационный (стэковый) эффект:**
{{< formula display="true" >}}
\Delta P_{\text{ст}} = \rho_{\text{air}} \cdot g \cdot h \left(1 - \frac{T_{\text{нар}}}{T_{\text{вн}}}\right)
{{< /formula >}}
При h = 8 м, T_вн = 293 К, T_нар = 258 К: ΔP_ст ≈ 1,2 × 9,81 × 8 × (1 − 258/293) ≈ 11 Па.

- **Ветровое давление:** ΔP_вет = C_p × ρ_air × v²/2; при v = 10 м/с и C_p = 0,6 → ΔP ≈ 36 Па.

**Сравнение с диффузией** (та же стена, площадь 1 м², типичная щель 2 мм²):

Q = 0,65 × 2×10⁻⁶ × √(2×15/1,2) = 1,06×10⁻⁵ м³/с

ΔW_зима = W_вн − W_нар = 7,2 − 0,8 = 6,4 г/кг = 0,0064 кг/кг

{{< formula display="true" >}}
\dot{m}_{\text{инф}} = 1{,}06 \times 10^{-5} \times 1{,}2 \times 0{,}0064 = 8{,}1 \times 10^{-8} \text{ кг/с} \approx 7{,}0 \text{ г/ч} = 168 \text{ г/сут}
{{< /formula >}}

Это примерно в 8 раз больше диффузии — и только через **одну щель 2 мм²**. При реальных зданиях суммарная площадь щелей составляет сотни мм² — отсюда соотношение 100–1000× в пользу инфильтрации.

Нормативный показатель воздухопроницаемости ограждений: согласно СП 50.13330.2017 (табл. 11), допустимая воздухопроницаемость наружных стен жилых зданий — не более 0,5 кг/(м²·ч) при ΔP = 10 Па; требование по герметичности здания — ΔP50 ≤ нормируемого значения (ГОСТ Р EN 13829).

## Капиллярный перенос

Жидкая вода движется через пористую структуру материала под действием капиллярного давления. Механизм активен при контакте конструкции с водой или при влагосодержании выше критического.

**Максимальный капиллярный подъём:**

{{< formula display="true" >}}
h_{\max} = \frac{2\gamma \cos\theta_c}{\rho_w g r}
{{< /formula >}}

При r = 3 мкм, γ = 0,0728 Н/м, θ_c = 0°:
{{< formula display="true" >}}
h_{\max} = \frac{2 \times 0{,}0728}{1000 \times 9{,}81 \times 3 \times 10^{-6}} \approx 4{,}9 \text{ м}
{{< /formula >}}

Материалы с порами 1–10 мкм (кирпич, бетон, строительный раствор, древесина) обеспечивают подъём воды на 1–10 м — критически важно для цокольных и фундаментных конструкций.

**Скорость капиллярного поглощения (закон √t):**

{{< formula display="true" >}}
i = A_w \cdot \sqrt{t}
{{< /formula >}}

где i — кумулятивное поглощение (кг/м²), A_w — коэффициент водопоглощения (кг/(м²·√с)).

{{< table title="Коэффициент водопоглощения A_w типичных строительных материалов (ASTM C1585)" >}}
| Материал | A_w, кг/(м²·√ч) |
|---|---|
| Керамический кирпич (нормальный) | 2,4–9,8 |
| Бетон В25 | 0,5–2,5 |
| Ячеистый бетон D500 | 3,0–6,0 |
| Сосна (вдоль волокна) | 4,9–14,7 |
| Сосна (поперёк волокна) | 0,1–0,5 |
{{< /table >}}

**Насыщенный поток по закону Дарси:**

{{< formula display="true" >}}
q = -K(\theta) \cdot \frac{d\Psi}{dx}
{{< /formula >}}

K(θ) — гидравлическая проводимость, нелинейно зависящая от влагосодержания θ (м³/м³); ψ — суммарный водный потенциал (капиллярный + гравитационный). K(θ) падает на несколько порядков при переходе от насыщенного к сухому материалу.

**Капиллярный разрыв** устраивают путём:
1. воздушного зазора ≥ 6 мм (полный разрыв мениска);
2. гидрофобной мембраны (θ_c > 90°);
3. крупнопористого материала (r > 0,5 мм — капиллярное давление пренебрежимо мало).

## Гравитационный дренаж

Осадки и конденсат стекают под действием силы тяжести. Объёмный расход тонкой плёнки воды по вертикальной поверхности (формула Нуссельта для ламинарного режима):

{{< formula display="true" >}}
q = \frac{\rho_w g \delta^3}{3\nu} \cdot W
{{< /formula >}}

где δ — толщина плёнки (м), ν = 1,0×10⁻⁶ м²/с, W — ширина поверхности.

При δ = 0,5 мм и W = 1 м: q ≈ 4×10⁻⁴ м³/с = 1440 л/ч — практически неограниченная пропускная способность. Реальное ограничение — засорение дренажных отверстий.

**Пропускная способность дренажного отверстия:**

{{< formula display="true" >}}
Q = C_d \cdot A \cdot \sqrt{2gh}
{{< /formula >}}

Для отверстия d = 10 мм при h = 150 мм: Q ≈ 0,6 × 7,85×10⁻⁵ × √(2 × 9,81 × 0,15) ≈ 1,6×10⁻⁴ м³/с = 9,6 л/мин. При нагрузке от сильного дождя 100 мм/ч на 5 м² кирпичного облицовочного слоя: Q_дождь = 0,1/3600 × 5 = 1,4×10⁻⁴ м³/с — одного отверстия d = 10 мм достаточно; рекомендуется шаг 400–600 мм с учётом засорения.

## Интегрированная стратегия управления влажностью

{{< diagram title="Иерархия мер контроля влажности в ограждающей конструкции" >}}
graph TD
    A[Дренажная плоскость] --> B[Воздушный барьер]
    B --> C[Капиллярный разрыв]
    C --> D[Пароизолятор / пароограничитель]
    A -- "Управляет гравитационным дренажом и ветровым дождём" --> E[Нормальный режим]
    B -- "Устраняет 100–1000× доминирующий механизм" --> E
    C -- "Разрывает капиллярную связь грунт-конструкция" --> E
    D -- "Вторичный контроль диффузии в холодном климате" --> E
{{< /diagram >}}

Согласно ASHRAE Fundamentals 2021 (гл. 25, раздел «Control Layers») и ASHRAE 160-2021, все четыре слоя контроля должны быть предусмотрены в проекте; непрерывность каждого — обязательное требование. Порядок приоритетов соответствует вкладу в перенос влаги.

## Нормативная база

- ASHRAE Fundamentals Handbook 2021, гл. 25–27 — механизмы переноса влаги, расчётные методы
- ASHRAE Standard 160-2021 — критерии влажности, проектирование слоёв контроля
- ISO 15026-2:2012 / EN 15026:2007 — гигротермическое моделирование
- ASTM E96 — паропроницаемость материалов (метод влажной/сухой чашки)
- ASTM E2357 — воздухопроницаемость ограждающих конструкций
- ASTM C1585 — водопоглощение цементных материалов
- ГОСТ Р EN 13829 — метод измерения воздухопроницаемости зданий (blower door)
- СП 50.13330.2017 — нормы воздухопроницаемости и паропроницаемости
- СП 23-101-2004 — проектирование тепловой защиты зданий
