---
title: "Инфильтрация воздуха как механизм переноса влаги"
aliases: ["Инфильтрация воздуха как механизм переноса влаги"]
description: "Инфильтрация воздуха — доминирующий механизм переноса влаги через ограждение. Движущие силы (стэковый эффект, ветер, дисбаланс ОВК), закон степенного потока, количественное сравнение с диффузией, воздушный барьер. ASHRAE 90.1, ASHRAE 160, ГОСТ Р EN 13829, СП 50.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - инфильтрация воздуха
  - air leakage moisture
  - воздушный барьер
  - air barrier
  - стэковый эффект
  - воздухопроницаемость
  - blower door
categories:
  - Теплофизика ограждающих конструкций
tags:
  - воздухопроницаемость
  - влагоперенос
  - воздушный барьер
  - ограждающие конструкции
weight: 2
---

Инфильтрация воздуха (air leakage) — перенос воздуха через непреднамеренные несплошности ограждающей конструкции под действием перепада давления. Каждый кубический метр воздуха несёт с собой влагу, пропорциональную его влагосодержанию W (г_вода/кг_воздуха). В типичных условиях инфильтрация переносит в 100–1000 раз больше влаги, чем диффузия пара через тот же элемент конструкции — это определяет проектный приоритет воздушного барьера над пароизолятором.

## Уравнение переноса влаги инфильтрацией

{{< formula display="true" >}}
\dot{m}_{\text{инф}} = Q \cdot \rho_{\text{air}} \cdot (W_{\text{вн}} - W_{\text{нар}})
{{< /formula >}}

где Q — объёмный расход воздуха (м³/с), ρ_air ≈ 1,2 кг/м³, W — влагосодержание (кг/кг). При зимней наружной фильтрации (изнутри наружу) W_вн > W_нар → влага уносится в холодную зону ограждения, где конденсирует.

## Движущие силы перепада давления

### Стэковый (гравитационный) эффект

Разность плотностей тёплого внутреннего и холодного наружного воздуха создаёт давление:

{{< formula display="true" >}}
\Delta P_{\text{ст}} = \rho_{\text{нар}} \cdot g \cdot h \cdot \left(1 - \frac{T_{\text{нар}}}{T_{\text{вн}}}\right)
{{< /formula >}}

где h — высота над уровнем нейтрального давления (UPL, neutral pressure level), T в Кельвинах.

{{< table title="Типичный стэковый перепад давления (зима, T_вн = 20 °C, T_нар = –15 °C)" >}}
| Высота здания | h от UPL, м | ΔP_ст, Па |
|---|---|---|
| 1 этаж, 3 м | ±1,5 | ±6 |
| 3 этажа, 9 м | ±4,5 | ±18 |
| 9 этажей, 27 м | ±13,5 | ±54 |
| 25 этажей, 75 м | ±37,5 | ±150 |
{{< /table >}}

Уровень нейтрального давления (UPL) смещается вверх при более протекающей кровле и вниз при более протекающем цоколе. В высотных зданиях UPL нередко располагается на уровне 60–70 % высоты из-за непропорциональных утечек лифтовых шахт.

### Ветровое давление

{{< formula display="true" >}}
\Delta P_{\text{вет}} = C_p \cdot \frac{\rho_{\text{air}} \cdot v^2}{2}
{{< /formula >}}

Коэффициент давления C_p: наветренная стена +0,5…+0,8; подветренная −0,3…−0,5; боковые стены −0,5…−0,7; плоская кровля у кромки −0,7…−0,9. При v = 10 м/с на наветренной стене: ΔP ≈ 0,6 × 1,2 × 100/2 ≈ 36 Па.

### Дисбаланс механической системы

Перекос подачи и вытяжки вентилятора создаёт подпор или депрессию здания. Даже ΔP_мех = ±5 Па при протекающем ограждении резко усиливает инфильтрацию (расход пропорционален √ΔP). Для жилых зданий целевой режим — нейтральный или слабоположительный (+2…+5 Па) для исключения инфильтрации влажного наружного воздуха.

### Суммарный перепад давления

{{< formula display="true" >}}
\Delta P_{\text{общ}} = \Delta P_{\text{ст}} + \Delta P_{\text{вет}} + \Delta P_{\text{мех}}
{{< /formula >}}

Знаки компонент могут суммироваться или вычитаться в зависимости от расположения. В высотном здании зимой в нижней части все три компоненты могут складываться: ΔP_общ > 100 Па — значительная инфильтрация.

## Закон степенного потока

Расход через несплошность:

{{< formula display="true" >}}
Q = C \cdot (\Delta P)^n
{{< /formula >}}

где C — коэффициент воздухопроницаемости (м³/(ч·Па^n)), n — показатель потока.

{{< table title="Показатель потока n в зависимости от режима" >}}
| Режим | n | Тип несплошности |
|---|---|---|
| Ламинарный | 1,0 | Длинные узкие щели (δ < 1 мм) |
| Переходной | 0,65–0,80 | Большинство строительных щелей |
| Турбулентный | 0,50 | Широкие короткие отверстия |
| Типичное здание | 0,65 | Усреднённое для испытания Blower Door |
{{< /table >}}

Расход через трещину длиной L и шириной w (ламинарный режим, закон Пуазейля):

{{< formula display="true" >}}
Q = \frac{w^3 \cdot L \cdot \Delta P}{12 \mu l}
{{< /formula >}}

где μ = 1,8×10⁻⁵ Па·с, l — глубина трещины. Поток пропорционален w³ — удвоение ширины щели увеличивает утечку в 8 раз.

## Характеристики воздухопроницаемости зданий

Стандартный показатель — **ACH50** (кратность воздухообмена при ΔP = 50 Па, тест Blower Door по ГОСТ Р EN 13829 / ASTM E779):

{{< table title="Нормативные и типичные значения ACH50" >}}
| Класс здания | ACH50 | Характеристика |
|---|---|---|
| Пассивный дом (Passivhaus) | ≤ 0,6 | Экстремально плотное |
| Высокоэффективное | 1–3 | Плотное |
| Минимум по СП 50 / ASHRAE 90.1 | 3–5 | Удовлетворительное |
| Типовое строительство | 5–10 | Среднее |
| Старый фонд без реновации | 10–20 | Протекающее |
{{< /table >}}

Пересчёт в естественную инфильтрацию: ACH_нат ≈ ACH50 / 20 (для низкоэтажного) … ACH50 / 10 (высотное).

Нормативный показатель воздухопроницаемости ограждения: по СП 50.13330.2017 (табл. 11) не более 0,5 кг/(м²·ч) при ΔP = 10 Па для наружных стен жилых зданий; для чердачных перекрытий — 0,3 кг/(м²·ч).

## Сравнение с диффузией пара: числовой пример

**Условие.** Наружная стена площадью 1 м² в Москве, зима: T_вн = +20 °C, φ_вн = 50 %; T_нар = −15 °C, φ_нар = 80 %.

- p_{v,вн} = 0,50 × 2337 = 1168 Па; W_вн = 0,622 × 1168/(101325 − 1168) ≈ 7,3 г/кг
- p_{v,нар} = 0,80 × 165 = 132 Па; W_нар = 0,622 × 132/(101325 − 132) ≈ 0,8 г/кг

**Диффузионный поток** (стена: ГКЛ μ = 8, минвата μ = 1,2, OSB μ = 50; d = 12,5 + 150 + 12 мм):

Σsd = 8×0,0125 + 1,2×0,15 + 50×0,012 = 0,10 + 0,18 + 0,60 = 0,88 м

{{< formula display="true" >}}
\dot{m}_{\text{дифф}} = \frac{\delta_{\text{air}} \cdot (p_{v,\text{вн}} - p_{v,\text{нар}})}{\Sigma s_d} = \frac{2 \times 10^{-10} \times (1168 - 132)}{0{,}88} = 2{,}35 \times 10^{-7} \text{ кг/(м}^2\text{·с)} \approx \mathbf{20 \text{ г/(м}^2\text{·сут)}}
{{< /formula >}}

**Инфильтрационный поток** через щель 2 мм² при ΔP = 10 Па:

{{< formula display="true" >}}
Q = 0{,}65 \times 2 \times 10^{-6} \times \sqrt{\frac{2 \times 10}{1{,}2}} = 8{,}4 \times 10^{-6} \text{ м}^3/\text{с}
{{< /formula >}}

{{< formula display="true" >}}
\dot{m}_{\text{инф}} = 8{,}4 \times 10^{-6} \times 1{,}2 \times (7{,}3 - 0{,}8) \times 10^{-3} = 6{,}5 \times 10^{-8} \text{ кг/с} \approx \mathbf{5{,}6 \text{ г/ч} = 135 \text{ г/сут}}
{{< /formula >}}

**Отношение инфильтрации к диффузии: 135 / 20 ≈ 7 раз — при одной щели 2 мм².** При суммарной площади щелей 20–50 мм² (реальная строительная практика для плитного каркасного дома) соотношение достигает 70–350 раз.

## Критические места утечки воздуха

{{< table title="Типичное распределение утечки воздуха по элементам ограждения" >}}
| Место несплошности | Доля от общей утечки, % |
|---|---|
| Периметры окон и дверей | 25–35 |
| Узлы стена–кровля, стена–перекрытие | 15–20 |
| Проходы инженерных систем | 15–25 |
| Узел цоколь–стена | 10–15 |
| Швы обшивки и разрывы мембраны | 10–15 |
| Встроенные светильники на чердаке | до 10 |
{{< /table >}}

## Воздушный барьер: требования и материалы

Система воздушного барьера (air barrier system) должна быть:
1. **Непрерывной** — без разрывов в переходных узлах
2. **Прочной** — выдерживать расчётный ΔP без разрушения
3. **Долговечной** — сохранять целостность в течение срока службы здания
4. **Совместимой** с пароизолятором и слоем дренажа

{{< table title="Требования к воздухопроницаемости материалов воздушного барьера (ASTM E2178, EN 12114)" >}}
| Тип | Допустимая воздухопроницаемость при 75 Па | Примеры |
|---|---|---|
| Листовые мембраны | ≤ 0,02 м³/(ч·м²) | ПСУ-мембраны, полиэтилен ≥ 0,1 мм |
| Жидкие покрытия | ≤ 0,02 м³/(ч·м²) | Акрил, полиуретан, цем. покрытия |
| Плитные материалы | ≤ 0,02 м³/(ч·м²) | OSB с лентой, ГКЛ с лентой |
| Строительные обёртки (WRB) | ≤ 0,02 м³/(ч·м²) | Tyvek, Delta-Vent S |
{{< /table >}}

Расположение воздушного барьера по отношению к утеплителю влияет на гигротермическое состояние конструкции. В холодном климате (Москва, Санкт-Петербург, зоны 4–7 по ASHRAE 169) барьер предпочтительно размещать с тёплой стороны утеплителя или совместить с пароограничителем.

## Последствия для влагонакопления

При наружной фильтрации (изнутри наружу, зима) влажный внутренний воздух охлаждается в ограждении и при достижении температуры точки росы T_dp конденсирует. Суточное количество конденсата на 1 пог. метр щели длиной 1 м при непрерывной инфильтрации (ΔP = 15 Па, W_вн = 7 г/кг, W_нар = 0,8 г/кг):

{{< formula display="true" >}}
m_{\text{конд}} = 24 \times \dot{m}_{\text{инф}} = 24 \times 6{,}5 \times 10^{-8} \times 3600 \approx 5{,}6 \text{ г/ч} \times 24 = 134 \text{ г/сут}
{{< /formula >}}

За 180 суток отопительного сезона одна незаделанная щель 2×1000 мм транспортирует внутрь конструкции ≈ **24 кг воды** — достаточно для намокания деревянного каркаса и создания условий для плесени (MC > 18–20 %).

## Испытание и верификация

- **ГОСТ Р EN 13829 (аналог ASTM E779):** Blower Door тест на всё здание. Результат: Q50 (м³/ч при 50 Па) → ACH50.
- **ASTM E2357:** Испытание системы воздушного барьера как сборки; допуск 0,04 CFM/м² при 300 Па.
- **ASTM E283:** Воздухопроницаемость окон и фасадов; допуск 1 м³/(ч·м²) при 75 Па.
- **Инфракрасная термография** при разности давлений ±50 Па: визуализация мест утечки по температурным аномалиям (EN 13187, ASTM C1060).

## Нормативная база

- ASHRAE Fundamentals Handbook 2021, гл. 25–27 — инфильтрация, воздушные барьеры
- ASHRAE Standard 90.1-2022 — разд. 5.4: требования по воздухопроницаемости ограждений
- ASHRAE Standard 160-2021 — учёт инфильтрации при оценке риска увлажнения
- ASTM E779 / ГОСТ Р EN 13829 — метод Blower Door
- ASTM E2178 — воздухопроницаемость материалов
- ASTM E2357 — воздухопроницаемость систем воздушного барьера
- СП 50.13330.2017 — нормативные значения воздухопроницаемости ограждений
- EN 12114:2000 — воздухопроницаемость строительных изделий и компонентов
