---
title: "Гравитационный дренаж в ограждающих конструкциях"
aliases: ["Гравитационный дренаж в ограждающих конструкциях"]
description: "Гравитационный дренаж в стенах и кровле: физика плёночного потока, проектирование дренажной плоскости, гидравлика дренажных отверстий, сквозные прокладки, кровельный водосток. ASHRAE Fundamentals гл. 27, СП 17.13330, СП 20.13330, ASTM E2273."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - гравитационный дренаж
  - gravity drainage
  - дренажная плоскость
  - drainage plane
  - сквозная прокладка
  - flashing
  - дренажные отверстия
categories:
  - Теплофизика ограждающих конструкций
tags:
  - дренаж
  - влагоперенос
  - гидроизоляция
  - ограждающие конструкции
weight: 4
---

Гравитационный дренаж — удаление жидкой воды, проникшей через наружную облицовку, посредством её направленного стока вниз по специально спроектированным плоскостям и через дренажные отверстия наружу. Это второй по важности (после воздушного барьера) элемент системы защиты ограждения от влаги: он отводит воду до того, как она накопится в конструктивных слоях. Правильно спроектированный гравитационный дренаж работает независимо от паропроницаемости материалов и не требует источника энергии.

## Три условия эффективного дренажа

Для надёжного гравитационного дренажа необходимо и достаточно:

1. **Дренажная плоскость** (drainage plane) — непрерывная поверхность или полость, по которой вода стекает вниз без задержки.
2. **Беспрепятственный путь стока** — отсутствие горизонтальных перемычек, наплывов раствора и других препятствий в полости.
3. **Выход** — дренажные отверстия (weep holes) или лоток (drain pan) в нижней части полости.

Нарушение любого из трёх условий приводит к накоплению воды в конструкции.

## Физика пленочного потока на вертикальной поверхности

Вода в дренажной полости течёт как тонкая плёнка. Скоростной профиль для ламинарного режима (решение Нуссельта):

{{< formula display="true" >}}
v(y) = \frac{\rho_w g}{\mu}\left(\delta y - \frac{y^2}{2}\right)
{{< /formula >}}

где δ — толщина плёнки (м), y — расстояние от стенки, μ = 1,0×10⁻³ Па·с.

Объёмный расход на единицу ширины:

{{< formula display="true" >}}
Q' = \frac{\rho_w g \delta^3}{3\mu}
{{< /formula >}}

Число Рейнольдса: Re = 4ρ_w Q'/μ. Ламинарный режим при Re < 1000; турбулентный — при Re > 2000.

**Числовой расчёт.** При δ = 0,5 мм = 5×10⁻⁴ м и ширине W = 1 м:

{{< formula display="true" >}}
Q' = \frac{1000 \times 9{,}81 \times (5 \times 10^{-4})^3}{3 \times 10^{-3}} = 4{,}1 \times 10^{-4} \text{ м}^3/\text{(с·м)}
{{< /formula >}}

Это 1476 л/(ч·м) — на порядки больше, чем типичная нагрузка от ветрового дождя (5–30 л/(ч·м)). Пропускная способность дренажной плоскости не является ограничивающим фактором при условии, что путь не засорён.

## Дренажная плоскость: типы и требования

### Воздушная полость

Наиболее надёжная конфигурация — вентилируемый воздушный зазор между облицовкой и основной конструкцией стены. При зазоре w > 2·h_cap_мин нет риска капиллярного мостика (h_cap = 2γcosθ/(ρgw); при w = 25 мм → h_cap ≈ 6 мм — пренебрежимо).

{{< table title="Рекомендуемая ширина воздушного зазора в вентилируемом фасаде" >}}
| Условие | Минимальная ширина, мм | Норматив |
|---|---|---|
| Кирпичная облицовка, малоэтажное | 25 | СП 20.13330.2017, п. 10.14 |
| Навесной вентилируемый фасад (НВФ) | 40 | ГОСТ Р 56707 |
| Зона с повышенной ветрозащитой | ≥ 50 | ASHRAE Fundamentals гл. 27 |
| Система дождевого экрана с выравниванием давления | 50–100 | ASTM E2256 |
{{< /table >}}

Условие «капиллярный разрыв»: зазор > 6 мм гарантирует разрыв мениска при любых практических углах смачивания.

### Гидроизоляционный барьер (WRB)

Влаговетрозащитная мембрана (water-resistive barrier, WRB) на наружной поверхности обшивки создаёт дренажную плоскость при монтаже облицовки вплотную (без зазора). Требования:

{{< table title="Ключевые параметры WRB (ASTM E2556, EN 13111)" >}}
| Свойство | Требование | Метод испытания |
|---|---|---|
| Водостойкость | ≥ 140 Па (ветровой дождь) | ASTM E2357 |
| Паропроницаемость | ≥ 57 нг/(Па·с·м²) (10 перм) | ASTM E96, метод чашки |
| Прочность на разрыв | ≥ 44 Н/50 мм | ASTM D828 |
| Стойкость к УФ (до закрытия облицовкой) | ≥ 60 дней | ASTM G154 |
{{< /table >}}

При монтаже — черепичная укладка с нахлёстом ≥ 150 мм по горизонтали и ≥ 100 мм по вертикали. Верхний лист перекрывает нижний (как черепица); стыки ближе к торцам проклеиваются.

### Дренажные маты

Трёхмерные полимерные маты (толщина 6–10 мм) создают зазор между гидроизоляцией и облицовкой без воздушной полости. Применяются в НВФ с минеральными плитами и в подземных конструкциях. Пропускная способность 5–50 л/(мин·м) в зависимости от структуры.

## Сквозные прокладки (flashing)

Сквозная прокладка (flashing) — водонепроницаемый элемент, который собирает воду из дренажной полости и выводит её наружу через дренажные отверстия. Устанавливается горизонтально в нижней части каждой полости и под оконными проёмами.

{{< table title="Материалы сквозных прокладок и их долговечность" >}}
| Материал | Толщина, мм | Срок службы, лет | Применение |
|---|---|---|---|
| Медь | 0,4–0,5 | > 50 | Ответственные узлы |
| Нержавеющая сталь | 0,3–0,4 | > 50 | Агрессивная среда |
| EPDM | 1,1–1,5 | 40–50 | Гибкие примыкания |
| ПВХ | 0,5–1,0 | 30–40 | Стандартное строительство |
| Резинобитумная | 1,0–1,5 | 20–30 | Примыкания и ремонт |
{{< /table >}}

**Требования к наклону:** прокладка должна иметь уклон ≥ 2 % (1:50) наружу для предотвращения застоя воды. Рекомендуемый уклон — 4 % (1:25). Торцевые дамбы высотой ≥ 50 мм предотвращают боковой вытек.

## Гидравлика дренажных отверстий

Расход через дренажное отверстие при свободном вытекании:

{{< formula display="true" >}}
Q = C_d \cdot A \cdot \sqrt{2gh}
{{< /formula >}}

где C_d = 0,60–0,65 (коэффициент расхода для круглого острокромочного отверстия), h — напор воды над центром отверстия.

**Пример расчёта.** Кирпичная стена длиной 10 м, интенсивность ветрового дождя 15 мм/ч. Поток воды в полость: q = 0,015/3600 × 10 = 4,2×10⁻⁵ м³/с.

Для отверстий диаметром d = 10 мм (A = 7,85×10⁻⁵ м²), C_d = 0,62, h = 20 мм = 0,02 м:

{{< formula display="true" >}}
Q_{\text{отв}} = 0{,}62 \times 7{,}85 \times 10^{-5} \times \sqrt{2 \times 9{,}81 \times 0{,}02} = 2{,}4 \times 10^{-5} \text{ м}^3/\text{с}
{{< /formula >}}

Необходимое количество отверстий: n = 4,2/2,4 ≈ 2 шт., т.е. 1 отверстие на 5 м. Принимается конструктивно 1 отверстие на 400–600 мм с коэффициентом запаса на засорение.

{{< table title="Нормативные требования к дренажным отверстиям в кирпичной облицовке" >}}
| Параметр | Значение | Источник |
|---|---|---|
| Диаметр (вертикальные швы) | ≥ 10 мм | ASHRAE Fundamentals гл. 27 |
| Шаг (горизонтальный) | 400–600 мм | СП 15.13330.2020, п. 7.58 |
| Расположение | В первом ряду над прокладкой | — |
| Суммарная площадь на 1 м длины | ≥ 150 мм² | ASTM E2273 |
{{< /table >}}

## Кровельный дренаж

Кровельный водосток проектируют на пропуск расчётного ливневого стока. Интенсивность дождя принимается по СП 131.13330 (для Москвы — 5-минутный ливень 1 % обеспеченности q₅ ≈ 100–120 л/(с·га)). Расход с кровли:

{{< formula display="true" >}}
Q = \psi \cdot q_5 \cdot F
{{< /formula >}}

где ψ — коэффициент стока (для рулонных кровель 0,95–1,0), F — площадь водосбора (га).

**Диаметр водосточной воронки** (при напорном стоке, формула Поля):

{{< formula display="true" >}}
d = \left(\frac{Q}{0{,}0623}\right)^{0{,}4}
{{< /formula >}}

Для Q = 10 л/с: d ≈ (10/0,0623)^0,4 = 160^0,4 ≈ 8,5 → d = 110 мм.

Уклон кровли к воронке: ≥ 1,5 % для мягкой кровли (СП 17.13330.2017, п. 5.2). Резервные воронки (аварийный водосток) — при уклоне < 2 % обязательны; уровень аварийного слива — 50 мм выше основного.

## Типичные дефекты дренажа и их последствия

{{< diagram title="Цепочка отказов при нарушении гравитационного дренажа" >}}
graph TD
    A[Засорено дренажное отверстие] --> B[Накопление воды у основания полости]
    B --> C[Уровень воды выше подоконника или плиты перекрытия]
    C --> D[Проникновение воды в конструктивный слой]
    D --> E[Намокание теплоизоляции λ↑, намокание деревянного каркаса MC↑]
    E --> F[Плесень при MC > 18%, гниение при MC > 20%, морозное разрушение кладки]
    A2[Отсутствует сквозная прокладка] --> C
    A3[Разрыв дренажной плоскости у проёма] --> D
{{< /diagram >}}

Наиболее уязвимые узлы: подоконные прокладки, переходы дренажной плоскости на угловых стойках, места прохода крепежа.

## Испытание и верификация дренажной системы

- **ASTM E2273 / E331:** Испытание на проникновение воды через дренажную плоскость с имитацией ветрового дождя. Подача воды 200 л/(ч·м²) при ΔP = 137 Па (29 км/ч). Критерий: вода вытекает через дренажные отверстия, а не проникает в конструктивный слой.
- **ASTM E2256:** Классификация систем дождевого экрана по давлению выравнивания.
- **Полевая проверка:** Заполнение полости водой через дренажные отверстия наружу при отключённой системе вентиляции; наблюдение через 30 мин. Задержка воды недопустима.
- **Тепловизионный контроль** (ГОСТ Р 54853): зоны намокания теплоизоляции за облицовкой выявляются по сниженной поверхностной температуре.

## Интеграция с другими слоями защиты

Дренажная плоскость — первый слой защиты от жидкой воды. Взаимодействие с другими слоями:

- **Воздушный барьер** располагается на той же или смежной поверхности с WRB. Совмещение функций снижает трудозатраты.
- **Паропроницаемость WRB** (≥ 10 перм) обеспечивает высыхание конструкции. Непаропроницаемые мембраны (ρ < 1 перм) допустимы только снаружи с обеспечением пути высыхания внутрь.
- **Капиллярный разрыв**: воздушный зазор выполняет двойную функцию — дренажная плоскость + капиллярный барьер.
- **Тепловой слой**: намокание утеплителя из-за нарушения дренажа — наиболее частая причина снижения R-значения в эксплуатации.

## Нормативная база

- ASHRAE Fundamentals Handbook 2021, гл. 27 — дренажные плоскости, воздушные зазоры
- ASHRAE Standard 160-2021 — оценка риска жидкостного переноса влаги
- ASTM E2273 — испытание дренажных плоскостей
- ASTM E331 — испытание оконных систем на проникновение воды
- ASTM E2256 — классификация систем дождевого экрана
- ASTM E2556 — требования к WRB
- СП 17.13330.2017 — кровли
- СП 15.13330.2020 — каменные и армокаменные конструкции
- СП 20.13330.2017 — нагрузки и воздействия (ветровой дождь)
- ГОСТ Р 56707-2015 — навесные вентилируемые фасады
- СП 131.13330.2020 — климатология (расчётные параметры дождя)
