---
title: "Диффузия водяного пара через ограждающие конструкции"
aliases: ["Диффузия водяного пара через ограждающие конструкции"]
description: "Молекулярный перенос водяного пара через строительные материалы: первый и второй законы Фика, паропроницаемость и μ-фактор, метод sd, многослойный расчёт, диаграмма Глазера, умные пароизоляции. ASHRAE 160, ISO 13788, EN 15026, ASTM E96, СП 50.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - диффузия водяного пара
  - vapor diffusion
  - паропроницаемость
  - vapor permeability
  - пароизолятор
  - vapor retarder
  - диаграмма Глазера
  - sd-значение
categories:
  - Теплофизика ограждающих конструкций
tags:
  - диффузия
  - паропроницаемость
  - пароизолятор
  - влагоперенос
weight: 1
---

Диффузия водяного пара (vapor diffusion) — молекулярный перенос пара через поровую структуру материала под действием градиента парциального давления. Это наименее интенсивный из четырёх механизмов переноса влаги в ограждающих конструкциях (диффузия, инфильтрация, капиллярность, гравитационный дренаж), однако именно диффузия определяет риск межстенной конденсации при зимнем и летнем режимах эксплуатации и является основой метода расчёта паробарьера.

## Первый закон Фика: установившийся поток

Плотность диффузионного потока через однородный слой:

{{< formula display="true" >}}
g = -\delta \cdot \frac{dp_v}{dx} = \delta \cdot \frac{\Delta p_v}{d}
{{< /formula >}}

где:
- g — плотность потока пара (кг/(м²·с))
- δ — паропроницаемость материала (кг/(м·с·Па)); δ_воздух = 2,0×10⁻¹⁰ кг/(м·с·Па)
- d — толщина слоя (м)
- Δp_v — разность парциальных давлений пара (Па)

На практике часто используют **коэффициент сопротивления паропереносу μ** (безразмерный, μ = δ_воздух / δ_материала) и **эквивалентную толщину воздушного слоя s_d = μ · d** (м):

{{< formula display="true" >}}
g = \frac{\delta_{\text{air}} \cdot \Delta p_v}{s_d} = \frac{2 \times 10^{-10} \cdot \Delta p_v}{s_d}
{{< /formula >}}

Метод s_d принят в европейских нормах (EN ISO 10211, EN 15026, DIN 4108-3) и упрощает вычисления: s_d [м] — единственная характеристика слоя для диффузионного расчёта.

## Паропроницаемость и μ-фактор материалов

{{< table title="Паропроницаемость и μ-фактор строительных материалов (ASHRAE Fundamentals 2021, СП 23-101-2004)" >}}
| Материал | μ | s_d при d = 100 мм, м |
|---|---|---|
| Воздух (неподвижный) | 1 | 0,1 |
| Минеральная вата | 1,0–2,0 | 0,1–0,2 |
| Целлюлозная вата | 1,5–2,5 | 0,15–0,25 |
| Гипсокартон ГКЛ | 6–12 | 0,6–1,2 |
| Сосна поперёк волокна | 40–100 | 4–10 |
| Ячеистый бетон D500 | 6–10 | 0,6–1,0 |
| Тяжёлый бетон В25 | 80–130 | 8–13 |
| Кирпич керамический | 10–16 | 1,0–1,6 |
| OSB (ориентированно-стружечная плита) | 100–300 | 10–30 |
| EPS-пенополистирол | 30–70 | 3–7 |
| XPS-экструзия | 80–250 | 8–25 |
| Полиэтилен 0,2 мм | 100 000+ | 20+ (0,2 мм) |
| Латексная краска (1 слой) | 50 000–100 000 | 0,05–0,1 (тонкий слой) |
{{< /table >}}

Классификация пароизоляторов по ASHRAE 160 и IRC:

{{< table title="Классы пароизоляторов (ASHRAE 160-2021, IRC 2021)" >}}
| Класс | s_d, м | Паропроницаемость, нг/(Па·с·м²) | Примеры |
|---|---|---|---|
| I (непроницаемый) | > 1500 | ≤ 0,1 | ПЭ ≥ 0,1 мм, алюминиевая фольга |
| II (слабопроницаемый) | 25–1500 | 0,1–1,0 | OSB, крафт-фольга на минвате |
| III (умеренно проницаемый) | 1–25 | 1,0–10 | Латексная краска, гипсокартон |
| Паропроницаемый | < 1 | > 10 | Минвата, целлюлоза, WRB-мембраны |
{{< /table >}}

## Расчёт для многослойной конструкции

Для многослойной стены парциальное давление на границе j-го и (j+1)-го слоёв:

{{< formula display="true" >}}
p_{v,j} = p_{v,\text{вн}} - g \cdot \sum_{i=1}^{j} Z_i
{{< /formula >}}

где Z_i = s_{d,i} / δ_air — сопротивление паропереносу i-го слоя (м²·с·Па/кг).

Плотность потока:

{{< formula display="true" >}}
g = \frac{\delta_{\text{air}} \cdot (p_{v,\text{вн}} - p_{v,\text{нар}})}{\sum_{i} s_{d,i}}
{{< /formula >}}

## Риск межстенной конденсации: диаграмма Глазера

Метод Глазера (Glaser method, ISO 13788, DIN 4108-3) — стационарный анализ риска конденсации:

1. Построить линейный профиль температуры T(x) по тепловым сопротивлениям слоёв.
2. Для каждой точки вычислить давление насыщения: p_sat(T(x)).
3. Построить линейный (по s_d) профиль парциального давления p_v(x).
4. Там, где p_v(x) > p_sat(T(x)), возможна конденсация — **критическая плоскость конденсации**.

Метод консервативен: не учитывает гигроскопичность, накопление и высыхание в переходный период. Для детального анализа применяют WUFI или Delphin (EN 15026, ISO 15026).

## Численный пример: расчёт диффузионного потока и риска конденсации

**Условие.** Наружная стена в Москве (зима, расчётный месяц — январь):
- Внутри: T_вн = +20 °C, φ_вн = 55 % → p_{v,вн} = 0,55 × 2337 = 1285 Па
- Снаружи: T_нар = −15 °C, φ_нар = 80 % → p_{v,нар} = 0,80 × 165 = 132 Па

Состав стены (снаружи → внутрь):

{{< table title="Слои стены и их тепло- и паробарьерные характеристики" >}}
| Слой | d, мм | λ, Вт/(м·К) | R_th, м²·К/Вт | μ | s_d, м |
|---|---|---|---|---|---|
| Штукатурка наружная | 20 | 0,93 | 0,022 | 25 | 0,50 |
| Минеральная вата | 150 | 0,036 | 4,167 | 1 | 0,15 |
| OSB | 12 | 0,13 | 0,092 | 200 | 2,40 |
| Пространство монтажного зазора | 25 | — | — | 1 | 0,025 |
| ГКЛ | 12,5 | 0,21 | 0,060 | 8 | 0,10 |
| **Итого** | — | — | **4,34** | — | **3,175** |
{{< /table >}}

**Плотность диффузионного потока:**
{{< formula display="true" >}}
g = \frac{2 \times 10^{-10} \times (1285 - 132)}{3{,}175} = 7{,}3 \times 10^{-8} \text{ кг/(м}^2\text{·с)} \approx 6{,}3 \text{ г/(м}^2\text{·сут)}
{{< /formula >}}

За отопительный сезон 180 суток: 180 × 6,3 = **1,1 кг/м²** — относительно умеренно.

**Профиль температуры** (R_si = 0,13; R_se = 0,04 м²·К/Вт; ΔT = 35 °C; суммарное R = 4,34 + 0,17 = 4,51):

- На внешней поверхности OSB: T ≈ +20 − 35 × (0,13 + 0,022 + 4,167)/4,51 = 20 − 35 × 0,956 = **−13,4 °C**; p_sat(−13,4) ≈ 190 Па.

- Парциальное давление на той же границе (снаружи OSB):
{{< formula display="true" >}}
p_v = 132 + (1285 - 132) \times \frac{s_{d,\text{снар от OSB}}}{3{,}175} = 132 + 1153 \times \frac{0{,}50 + 0{,}15}{3{,}175} \approx 132 + 236 = 368 \text{ Па}
{{< /formula >}}

Поскольку 368 Па < 190 Па — нет, 368 > 190 → **конденсация возможна на поверхности OSB**. Это указывает на риск намокания плиты OSB в зимний период при данных параметрах. Решение: перенести пароограничитель (OSB → внутрь от ватного утеплителя, что соответствует данной конструкции), либо добавить ГКЛ с более низким s_d внутри.

## Второй закон Фика: нестационарный перенос

При переходных процессах (суточные / сезонные изменения φ) применяют второй закон Фика:

{{< formula display="true" >}}
\frac{\partial p_v}{\partial t} = D_p \cdot \frac{\partial^2 p_v}{\partial x^2}
{{< /formula >}}

где D_p — диффузионность по давлению пара. Глубина проникновения суточной волны:

{{< formula display="true" >}}
d_p = \sqrt{\frac{D_p \cdot \tau}{\pi}}
{{< /formula >}}

При τ = 86 400 с и D_p ≈ 2×10⁻⁸ м²/с (минвата): d_p ≈ √(2×10⁻⁸ × 86 400/π) ≈ 0,024 м = 24 мм. Суточные колебания давления пара затухают уже в первых 25 мм утеплителя — нестационарный эффект мал.

Нестационарный анализ обязателен при:
- Переменной влажности источника (кухни, прачечные);
- Гигроскопичных материалах (учёт буферного демпфирования);
- Оценке высыхания по EN 15026 / ISO 15026.

Инструменты: WUFI Pro (IEA Annex 24), Delphin 6 (Fraunhofer IBP).

## Умные (адаптивные) пароизоляторы

Материалы на основе полиамидной плёнки имеют μ, зависящий от RH:

{{< table title="Типичное поведение адаптивного пароизолятора (класс II-адаптивный)" >}}
| RH на поверхности мембраны, % | s_d, м | Режим |
|---|---|---|
| 30 | 25–50 | Зима: высокое сопротивление, защита от диффузии |
| 60 | 5–15 | Весна/осень: умеренное |
| 80 | 0,5–3,0 | Лето: высыхание внутрь конструкции |
{{< /table >}}

Адаптивный пароизолятор позволяет конструкции просыхать при летнем режиме (φ_вн > φ_нар), оставаясь паробарьером зимой. Применяется в климатах с переменным направлением диффузии (Москва, Санкт-Петербург). Нормативное регулирование: ASHRAE 160-2021 (п. 5.2); DIN 4108-3 (приложение B).

## Рекомендации по размещению пароизолятора

Правило «2/3»: не менее 2/3 суммарного теплового сопротивления должно располагаться снаружи от пароизолятора (в холодном климате). Это гарантирует, что температура у пароизолятора выше точки росы при расчётных условиях.

{{< table title="Рекомендуемый класс пароизолятора по климатической зоне (ASHRAE 160-2021, СП 50.13330)" >}}
| Зона | Типичный климат | Рекомендуемый класс | Размещение |
|---|---|---|---|
| 4–7 (холодный) | Москва, Новосибирск | I или II | С тёплой стороны утеплителя |
| 3 (смешанный) | Краснодар | II или адаптивный | С тёплой стороны |
| 1–2 (жаркий) | — | Не требуется внутри | — |
{{< /table >}}

Принципиальная ошибка: установка паробарьера класса I с обеих сторон конструкции — лишает сборку пути высыхания в любом направлении.

## Методы измерения паропроницаемости

- **ASTM E96 (метод сухой чашки):** образец изолирует чашку с осушителем; RH_поверхность = 0 %; внешняя — 50 %; измерение по убыли массы.
- **ASTM E96 (метод влажной чашки):** чашка с водой; RH_поверхность = 100 %; соответствует условиям около конденсационной плоскости.
- **ISO 12572:** аналогичный метод, применяемый в Европе; результат — W_vp (водяной пар) в кг/(м²·с·Па) и s_d (м).
- **EN 12086:1997:** специально для теплоизоляционных изделий.

Результат зависит от RH в камере: для гигроскопичных материалов δ(RH) нелинейна — необходимо указывать условия испытания.

## Нормативная база

- ASHRAE Fundamentals Handbook 2021, гл. 25–27 — теория диффузии, свойства материалов
- ASHRAE Standard 160-2021 — критерии влажности, классы пароизоляторов
- ISO 13788:2012 — метод Глазера, оценка риска конденсации
- EN 15026:2007 / ISO 15026:2007 — нестационарное гигротермическое моделирование
- EN 12086:1997 — паропроницаемость теплоизоляционных материалов
- ASTM E96 — паропроницаемость материалов (метод чашки)
- DIN 4108-3:2018 — климатические условия, μ-значения, метод Глазера
- СП 50.13330.2017 — тепловая защита зданий (нормирование паропроницаемости ограждений)
- СП 23-101-2004 — нормативные μ-значения строительных материалов (прил. Г)
