---
title: "Основы диффузии водяного пара"
aliases: ["Основы диффузии водяного пара"]
description: "Физика диффузии водяного пара в ограждающих конструкциях: градиент давления, законы Фика, паропроницаемость и sd-метод, анализ конденсации методом Глазера, классификация пароизоляторов, практические правила проектирования. ASHRAE 160, ISO 13788, DIN 4108-3, СП 50.13330."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - основы диффузии пара
  - vapor diffusion fundamentals
  - паропроницаемость
  - метод Глазера
  - Glaser method
  - sd-значение
  - пароизолятор
categories:
  - Теплофизика ограждающих конструкций
tags:
  - диффузия
  - паропроницаемость
  - конденсация
  - пароизолятор
weight: 2
---

Диффузия водяного пара — молекулярное перемещение молекул H₂O через пористую структуру строительных материалов под действием градиента парциального давления. Несмотря на то что диффузия переносит в 100–1000 раз меньше влаги, чем инфильтрация воздуха, именно она определяет аналитическую модель для расчёта риска межстенной конденсации (метод Глазера), выбора класса пароизолятора и размещения пароограничивающих слоёв в ограждающей конструкции.

## Движущая сила: парциальное давление пара

Парциальное давление водяного пара:

{{< formula display="true" >}}
p_v = \varphi \cdot p_{sat}(T)
{{< /formula >}}

где φ = RH/100, p_sat(T) — давление насыщенного пара (Па), рассчитываемое по формуле Магнуса:

{{< formula display="true" >}}
p_{sat}(T) = 610{,}78 \cdot \exp\!\left(\frac{17{,}27 \cdot T}{T + 237{,}3}\right) \quad [T \text{ в °C}]
{{< /formula>}}

{{< table title="Давление насыщенного пара при типичных температурах" >}}
| T, °C | p_sat, Па |
|---|---|
| −20 | 103 |
| −10 | 260 |
| 0 | 611 |
| +10 | 1228 |
| +20 | 2337 |
| +30 | 4243 |
{{< /table >}}

Разность p_v между внутренней и наружной средой — движущая сила диффузии. Зимой (T_вн = +20 °C, φ_вн = 50 %; T_нар = −20 °C, φ_нар = 80 %): Δp_v = 0,50 × 2337 − 0,80 × 103 = 1168 − 82 = **1086 Па** — поток идёт изнутри наружу.

## Законы Фика

**Первый закон (установившийся режим)** — плотность диффузионного потока:

{{< formula display="true" >}}
g = -\delta \cdot \frac{dp_v}{dx}
{{< /formula >}}

где δ — паропроницаемость материала (кг/(м·с·Па)), g — кг/(м²·с).

Метод s_d (эквивалентная толщина воздушного слоя, EN ISO 10211):

{{< formula display="true" >}}
s_d = \mu \cdot d
{{< /formula >}}

где μ — коэффициент сопротивления паропереносу (безразмерный), d — физическая толщина слоя. Диффузионный поток через слой:

{{< formula display="true" >}}
g = \frac{\delta_{\text{air}} \cdot \Delta p_v}{s_d}; \quad \delta_{\text{air}} = 2{,}0 \times 10^{-10} \text{ кг/(м·с·Па)}
{{< /formula >}}

**Второй закон (нестационарный режим):**

{{< formula display="true" >}}
\frac{\partial p_v}{\partial t} = D_p \cdot \frac{\partial^2 p_v}{\partial x^2}
{{< /formula >}}

Используется при гигротермическом моделировании (WUFI, Delphin). Глубина проникновения суточной волны: d_p = √(D_p·τ/π) — обычно 20–30 мм для типичных строительных материалов.

## Паропроницаемость материалов

{{< table title="Коэффициент μ и s_d строительных материалов (DIN 4108-4, СП 23-101-2004, прил. Г)" >}}
| Материал | μ | s_d при d = 100 мм, м |
|---|---|---|
| Воздух (неподвижный) | 1 | 0,1 |
| Минеральная вата | 1–2 | 0,1–0,2 |
| Целлюлозная вата | 2–3 | 0,2–0,3 |
| ГКЛ (гипсокартон) | 6–12 | 0,6–1,2 |
| Сосна (поперёк волокна) | 40–100 | 4–10 |
| Ячеистый бетон D500 | 6–10 | 0,6–1,0 |
| Тяжёлый бетон | 80–130 | 8–13 |
| Кирпич керамический | 10–16 | 1,0–1,6 |
| OSB (ОСП) | 100–300 | 10–30 |
| EPS (ПСБ-С) | 30–70 | 3–7 |
| XPS (ЭППС) | 80–250 | 8–25 |
| Полиэтилен 0,2 мм | > 100 000 | > 20 (при d = 0,2 мм) |
| Алюминиевая фольга | > 1 000 000 | непроницаемый |
| Крафт-бумага | 300–1000 | 0,03–0,1 |
{{< /table >}}

Паропроницаемость гигроскопичных материалов нелинейно возрастает с RH — для корректного расчёта используют зависимость δ(φ), полученную методом влажной и сухой чашки (ASTM E96, ISO 12572).

## Многослойная конструкция: суммирование сопротивлений

Для последовательных слоёв суммируют s_d:

{{< formula display="true" >}}
g = \frac{\delta_{\text{air}} \cdot (p_{v,\text{вн}} - p_{v,\text{нар}})}{\sum_i s_{d,i}}
{{< /formula >}}

Парциальное давление на границе j-го слоя:

{{< formula display="true" >}}
p_{v,j} = p_{v,\text{нар}} + (p_{v,\text{вн}} - p_{v,\text{нар}}) \cdot \frac{\sum_{i=1}^{j} s_{d,i,\text{от нар}}}{\sum_{\text{все}} s_{d,i}}
{{< /formula >}}

(удобнее строить в направлении снаружи → внутрь)

## Метод Глазера: анализ риска конденсации

Метод Глазера (ISO 13788, DIN 4108-3) — стационарный метод выявления риска межстенной конденсации:

1. Построить профиль температуры T(x) по тепловым сопротивлениям.
2. Для каждой точки вычислить p_sat(T(x)).
3. Построить профиль p_v(x) линейно по Σs_d.
4. Там, где линия p_v касается кривой p_sat — возможна конденсация.

Если p_v(x) > p_sat(T(x)) в некоторой зоне — это плоскость конденсации; граничные условия пересчитывают с учётом отвода (высыхания) аккумулированной влаги.

Ограничения метода Глазера:
- Не учитывает гигроскопичность материалов и буферный эффект
- Не учитывает капиллярный перенос и солнечную накачку влаги
- Применяется только к стационарным граничным условиям

Для детального анализа: WUFI Pro (IEA Annex 24), Delphin (Fraunhofer IBP), реализующие EN 15026 / ISO 15026.

## Классификация пароизоляторов

{{< table title="Классы пароизоляторов по ASHRAE 160-2021 и IRC 2021" >}}
| Класс | s_d, м | Паропроницаемость, нг/(Па·с·м²) | Примеры материалов |
|---|---|---|---|
| I (непроницаемый) | > 1500 | ≤ 0,1 | ПЭ ≥ 0,1 мм, фольга |
| II (слабопроницаемый) | 25–1500 | 0,1–1,0 | OSB, крафт на минвате |
| III (умеренно проницаемый) | 1–25 | 1,0–10 | Латексная краска, ГКЛ |
| Паропроницаемый | < 1 | > 10 | Минвата, WRB-мембраны |
{{< /table >}}

В российской практике (СП 50.13330.2017, п. 8.5–8.9) нормируется паропроницаемость R_vp наружных стен: суммарное сопротивление паропереносу конструкции должно обеспечивать непревышение допустимого накопления влаги в плоскости конденсации за отопительный период.

## Расположение пароизолятора в зависимости от климата

Основное правило: пароизолятор располагают со стороны бо́льшего p_v — чтобы преградить путь основному диффузионному потоку до того, как пар достигнет холодной зоны конструкции.

{{< table title="Рекомендуемый класс и расположение пароизолятора" >}}
| Климатическая зона | Доминирующий режим | Класс | Расположение |
|---|---|---|---|
| ASHRAE 7–8 / Россия северная | Зима (изнутри наружу) | I–II | С тёплой (внутренней) стороны утеплителя |
| ASHRAE 5–6 / Москва | Зима с летним реверсом | II или адаптивный | С тёплой стороны утеплителя |
| ASHRAE 3–4 / смешанный | Сезонный реверс | Адаптивный | Посередине или с тёплой стороны |
| ASHRAE 1–2 / жаркий влажный | Лето (снаружи внутрь) | III или нет | Без внутреннего пароизолятора |
{{< /table >}}

Правило 2/3: в холодном климате не менее 2/3 суммарного R_th должно располагаться снаружи от пароизолятора.

При достаточном наружном утеплении (R_нар ≥ R_нар,мин по ASHRAE 90.1 табл. A7.2.6) температура у поверхности обшивки остаётся выше T_dp при расчётных условиях → внутренний пароизолятор можно понизить до класса III.

## Умные (адаптивные) пароизоляторы

Полиамидные мембраны с переменным μ(RH):

{{< formula display="true" >}}
\mu(\varphi) = \mu_{\min} + (\mu_{\max} - \mu_{\min}) \cdot (1 - \varphi)^n
{{< /formula >}}

Типичные значения: при RH = 30 % → s_d ≈ 30–50 м (зимний барьер); при RH = 80 % → s_d ≈ 0,5–3 м (летнее высыхание). Такие мембраны сочетают зимнюю защиту с летней возможностью высыхания и нормируются в DIN 4108-3 (Приложение B).

## Числовой пример: диаграмма Глазера для каркасной стены

**Условие.** Каркасная стена (от внутренней поверхности): ГКЛ 12,5 мм (μ = 8) → пароизолятор ПЭ 0,15 мм (μ = 200 000) → минвата 140 мм (μ = 1) → OSB 12 мм (μ = 200) → ветрозащита WRB (s_d = 0,05 м) → воздушная полость 50 мм → облицовочный кирпич 90 мм (μ = 12). Климат: T_вн = +20 °C, φ_вн = 55 %; T_нар = −15 °C, φ_нар = 85 %.

Парциальные давления: p_{v,вн} = 0,55 × 2337 = 1285 Па; p_{v,нар} = 0,85 × 165 = 140 Па.

s_d слои (внутри → наружу):
- ГКЛ: 8 × 0,0125 = 0,10 м
- ПЭ 0,15 мм: 200 000 × 0,00015 = 30,0 м ← **основной барьер**
- Минвата: 1 × 0,140 = 0,14 м
- OSB: 200 × 0,012 = 2,40 м
- WRB: 0,05 м
- Кирпич: 12 × 0,090 = 1,08 м
- Σs_d = 33,77 м

Поскольку ПЭ даёт 30 м из 33,77 м, практически весь перепад p_v падает на этом слое: на внутренней поверхности ПЭ p_v ≈ 1285 − (30/33,77) × 1145 ≈ 1285 − 1017 = **268 Па**. При температуре этой точки ~+19 °C (вблизи внутренней поверхности) p_sat ≈ 2220 Па. Конденсация исключена с большим запасом.

**Без ПЭ:** перепад давлений распределяется по s_d = 3,77 м. На поверхности OSB (s_d от нар = 1,13 м): p_v ≈ 140 + (1,13/3,77) × 1145 = 483 Па. Температура OSB: T ≈ −15 + 35 × (0,04 + 1,08/12×1,2 + 0,05)/R_общ... При типичном R_th ≈ 4,5 м²·К/Вт и R до OSB снаружи ≈ 0,5 м²·К/Вт: T_OSB,нар ≈ −15 + 35 × 0,5/4,5 ≈ **−11 °C**; p_sat(−11°) ≈ 236 Па < 483 Па → конденсация неизбежна.

Это демонстрирует ключевую роль пароизолятора класса I в холодном климате.

## Инженерные правила проектирования

1. Приоритет — воздушный барьер. Одна незаделанная щель 1 мм² перегоняет больше влаги, чем диффузия через 1 м² стены за сутки.
2. Никогда не устанавливать паробарьер с обеих сторон конструкции — лишает её пути высыхания.
3. В климате с реверсом диффузии (Москва) применять адаптивные мембраны или ограничиться классом II.
4. Проверять конструкцию методом Глазера для января и июля отдельно (ISO 13788).
5. Для нестандартных конструкций — гигротермическое моделирование по EN 15026.

## Нормативная база

- ASHRAE Fundamentals Handbook 2021, гл. 25–27 — диффузия пара, паропроницаемость
- ASHRAE Standard 160-2021 — классификация пароизоляторов, критерии влажности
- ISO 13788:2012 — метод Глазера, стационарная оценка конденсации
- EN 15026:2007 / ISO 15026:2007 — нестационарное гигротермическое моделирование
- DIN 4108-3:2018 — защита от влаги, таблицы μ, климатические условия
- ASTM E96 — паропроницаемость методом чашки
- ISO 12572:2016 — паропроницаемость строительных материалов
- EN 12086:1997 — паропроницаемость теплоизоляционных изделий
- СП 50.13330.2017 — нормирование паропроницаемости ограждений (разд. 8)
- СП 23-101-2004 — μ-значения материалов (прил. Г)
