---
title: "Закон Фика для диффузии водяного пара"
aliases: ["Закон Фика для диффузии водяного пара"]
description: "Первый и второй законы Фика применительно к диффузии водяного пара в строительных материалах: математические формулировки, коэффициент диффузии, паропроницаемость δ и μ-фактор, sd-метод, многослойный расчёт, нестационарная диффузия, коэффициент массопередачи. ASTM E96, ISO 12572, ASHRAE Fundamentals гл. 25–27."
date: 2026-04-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - закон Фика
  - Fick's law
  - диффузия водяного пара
  - vapor permeability
  - паропроницаемость
  - коэффициент диффузии
  - mu-фактор
categories:
  - Теплофизика ограждающих конструкций
tags:
  - диффузия
  - закон Фика
  - паропроницаемость
  - молярный поток
weight: 1
---

Закон Фика описывает молекулярный перенос водяного пара через пористую структуру строительных материалов под действием градиента концентрации или, эквивалентно, градиента парциального давления. Он является теоретической основой для расчётов паропроницаемости, метода sd (эквивалентный воздушный слой), диаграммы Глазера и гигротермических моделей. Понимание первого и второго законов Фика — обязательное условие для грамотного проектирования паробарьеров и оценки риска межстенной конденсации.

## Молекулярный механизм диффузии

Молекулы H₂O мигрируют через поровую сеть материала в результате хаотического теплового движения (броуновское движение). Чистый поток направлен от высокой концентрации к низкой. В строительной физике концентрацию удобно выражать через парциальное давление пара p_v (Па), связанное с концентрацией через уравнение идеального газа:

{{< formula display="true" >}}
\rho_v = \frac{p_v M_w}{R T}
{{< /formula >}}

где M_w = 0,018015 кг/моль, R = 8,314 Дж/(моль·К).

## Первый закон Фика: установившийся режим

Плотность диффузионного потока пара (кг/(м²·с)) при установившихся условиях:

{{< formula display="true" >}}
g = -\delta \cdot \frac{dp_v}{dx}
{{< /formula >}}

Для слоя конечной толщины d:

{{< formula display="true" >}}
g = \delta \cdot \frac{\Delta p_v}{d} = \frac{\Delta p_v}{Z}
{{< /formula >}}

где Z = d/δ — сопротивление паропереносу (м²·с·Па/кг).

### Паропроницаемость воздуха и μ-фактор

Паропроницаемость неподвижного воздуха при 20 °C и 101,3 кПа:

{{< formula display="true" >}}
\delta_{\text{air}} = \frac{D_{\text{air}} \cdot M_w}{R T} = \frac{2{,}5 \times 10^{-5} \times 0{,}018015}{8{,}314 \times 293{,}15} \approx 2{,}0 \times 10^{-10} \text{ кг/(м·с·Па)}
{{< /formula >}}

Коэффициент сопротивления паропереносу (μ-фактор, безразмерный):

{{< formula display="true" >}}
\mu = \frac{\delta_{\text{air}}}{\delta_{\text{mat}}}
{{< /formula >}}

Чем выше μ, тем ниже паропроницаемость материала. Для неподвижного воздуха μ = 1; для стали μ → ∞.

### Эквивалентная толщина воздушного слоя (sd-значение)

Наиболее удобная характеристика слоя для диффузионных расчётов:

{{< formula display="true" >}}
s_d = \mu \cdot d \quad [\text{м}]
{{< /formula >}}

Физический смысл: слой материала с s_d = X метров оказывает такое же сопротивление диффузии пара, как X метров неподвижного воздуха. Поток через слой:

{{< formula display="true" >}}
g = \frac{\delta_{\text{air}} \cdot \Delta p_v}{s_d}
{{< /formula >}}

{{< table title="Паропроницаемость и sd-значения строительных материалов (DIN 4108-4, ISO 10456)" >}}
| Материал | μ | sd при d = 100 мм |
|---|---|---|
| Воздух (неподвижный) | 1 | 0,1 м |
| Минеральная вата | 1,0–2,0 | 0,10–0,20 м |
| Целлюлозная вата | 2–3 | 0,20–0,30 м |
| EPS (ПСБ-С) | 30–70 | 3–7 м |
| XPS (ЭППС) | 80–250 | 8–25 м |
| Гипсокартон ГКЛ | 6–12 | 0,6–1,2 м |
| OSB (ОСП-3) | 100–300 | 10–30 м |
| Сосна поперёк волокна | 40–100 | 4–10 м |
| Тяжёлый бетон В25 | 80–130 | 8–13 м |
| Кирпич керамический | 10–16 | 1,0–1,6 м |
| Крафт-бумага | 300–1000 | 0,03–0,1 м (тонкая) |
| ПЭ-плёнка 0,15 мм | > 100 000 | > 15 м |
{{< /table >}}

## Коэффициент диффузии водяного пара в воздухе

Зависимость D_air от температуры и давления:

{{< formula display="true" >}}
D_{\text{air}}(T, P) = 2{,}306 \times 10^{-5} \cdot \left(\frac{T}{273{,}15}\right)^{1{,}81} \cdot \frac{101\,325}{P} \quad [\text{м}^2/\text{с}]
{{< /formula >}}

При T = 20 °C: D_air ≈ 2,5×10⁻⁵ м²/с. При T = 0 °C: D_air ≈ 2,1×10⁻⁵ м²/с.

Для пористого материала с пористостью ε и коэффициентом извилистости τ:

{{< formula display="true" >}}
D_{\text{eff}} = \frac{D_{\text{air}} \cdot \varepsilon}{\tau \cdot \mu} = \frac{\delta_{\text{air}}}{\mu} \cdot \frac{R T}{M_w}
{{< /formula >}}

## Многослойная конструкция: последовательное суммирование

Для последовательных слоёв суммируются s_d или Z_i:

{{< formula display="true" >}}
g = \frac{\delta_{\text{air}} \cdot (p_{v,\text{вн}} - p_{v,\text{нар}})}{\sum_{i} s_{d,i}}
{{< /formula >}}

Парциальное давление на границе после j-го слоя (считая от наружной стороны):

{{< formula display="true" >}}
p_{v,j} = p_{v,\text{нар}} + g \cdot \sum_{k=1}^{j} \frac{s_{d,k}}{\delta_{\text{air}}}
{{< /formula >}}

**Числовой пример.** Каркасная стена в Москве (от внутренней поверхности): ГКЛ 12,5 мм (μ=8), пароизолятор ПЭ 0,15 мм (μ=100 000), минвата 140 мм (μ=1), OSB 12 мм (μ=200), ветрозащита s_d=0,05 м.

Граничные условия (январь): T_вн = +20 °C, φ_вн = 55 % → p_{v,вн} = 1285 Па; T_нар = −15 °C, φ_нар = 85 % → p_{v,нар} = 140 Па.

{{< table title="Расчёт диффузионного потока через многослойную стену" >}}
| Слой | d, мм | μ | s_d, м | Накопленный Σs_d от внутр., м |
|---|---|---|---|---|
| ГКЛ | 12,5 | 8 | 0,10 | 0,10 |
| ПЭ плёнка | 0,15 | 100 000 | 15,0 | 15,10 |
| Минвата | 140 | 1 | 0,14 | 15,24 |
| OSB | 12 | 200 | 2,40 | 17,64 |
| Ветрозащита | — | — | 0,05 | 17,69 |
{{< /table >}}

{{< formula display="true" >}}
g = \frac{2 \times 10^{-10} \times (1285 - 140)}{17{,}69} = 1{,}29 \times 10^{-8} \text{ кг/(м}^2\text{·с)} \approx 1{,}1 \text{ г/(м}^2\text{·сут)}
{{< /formula >}}

p_v на внутренней поверхности OSB (Σs_d = 15,24 м от внутр.):
{{< formula display="true" >}}
p_{v,\text{OSB,вн}} = 1285 - \frac{15{,}24}{17{,}69} \times (1285 - 140) = 1285 - 986 = 299 \text{ Па}
{{< /formula >}}

Температура на внутренней поверхности OSB (тепловой расчёт, R_до_OSB ≈ 4,2 из 4,5 м²·К/Вт): T ≈ 20 − 35 × (4,2/4,5) = **−12,7 °C**; p_sat(−12,7) ≈ 210 Па. 299 > 210 → **конденсация без ПЭ**. С ПЭ практически весь перепад давления падает на плёнке: риск конденсации устранён.

## Второй закон Фика: нестационарная диффузия

При переменных граничных условиях:

{{< formula display="true" >}}
\frac{\partial C}{\partial t} = \frac{\partial}{\partial x}\!\left(D \frac{\partial C}{\partial x}\right)
{{< /formula >}}

В формулировке через p_v (при δ = const):

{{< formula display="true" >}}
\frac{\partial p_v}{\partial t} = D_p \frac{\partial^2 p_v}{\partial x^2}
{{< /formula >}}

Характерное время диффузии через слой толщиной d:

{{< formula display="true" >}}
t_{\text{char}} = \frac{d^2}{4 D_{\text{eff}}}
{{< /formula >}}

{{< table title="Характерное время установления диффузии через слои (T = 20 °C)" >}}
| Слой | d, мм | D_eff, м²/с | t_char |
|---|---|---|---|
| ГКЛ (μ = 8) | 12,5 | 3,1×10⁻⁶ | 12 с |
| OSB (μ = 200) | 12 | 1,25×10⁻⁷ | 19 мин |
| Тяжёлый бетон (μ = 100) | 200 | 2,5×10⁻⁷ | 4,4 ч |
| Кирпич (μ = 12) | 90 | 2,1×10⁻⁶ | 1,0 ч |
{{< /table >}}

Эти времена малы по сравнению с суточными и сезонными изменениями — для большинства конструктивных слоёв первый закон Фика (стационарный) даёт достаточную точность для граничных условий HVAC.

Для гигроскопичных материалов добавляется накопительный член:

{{< formula display="true" >}}
\frac{\partial u}{\partial t} = \frac{\partial}{\partial x}\!\left(D_w \frac{\partial u}{\partial x}\right)
{{< /formula >}}

где u — влагосодержание (кг/кг), D_w = D_w(u) нелинейно зависит от u. Численное решение — инструменты WUFI, Delphin (EN 15026).

## Коэффициент массопередачи на поверхности

Передача пара на границе поверхность–воздух описывается аналогично конвективному теплообмену:

{{< formula display="true" >}}
g_{\text{пов}} = h_m \cdot (p_{v,\text{air}} - p_{v,\text{surface}})
{{< /formula >}}

По аналогии Льюиса: h_m ≈ h_c / (c_p × Le^{2/3}), где Le ≈ 0,87, c_p = 1006 Дж/(кг·К).

{{< table title="Поверхностный коэффициент массопередачи h_m" >}}
| Условие | h_c, Вт/(м²·К) | h_m, кг/(м²·с·Па) |
|---|---|---|
| Внутренняя поверхность (покой) | 8,3 | 8,9×10⁻⁹ |
| Внутренняя (движение воздуха) | 25 | 2,7×10⁻⁸ |
| Наружная (v = 3,5 м/с, лето) | 34 | 3,6×10⁻⁸ |
| Наружная (v = 7 м/с, зима) | 40 | 4,3×10⁻⁸ |
{{< /table >}}

Поверхностные сопротивления Z_si = 1/h_m практически незначимы по сравнению с материальными сопротивлениями при μ > 5.

## Влагозависимая паропроницаемость

Для гигроскопичных материалов δ нелинейно возрастает с влагосодержанием:

{{< formula display="true" >}}
\delta(u) = \delta_0 \cdot e^{b \cdot u}
{{< /formula >}}

где b ≈ 5–15 для древесины; u — влагосодержание (кг/кг). При u = 0,25 (28 % MC) δ может быть в 3–5 раз выше, чем при u = 0 — это существенно для расчёта зон близ плоскости конденсации. Корректный учёт требует итерационного решения или гигротермического моделирования.

## Когда первого закона Фика недостаточно

Закон Фика в стационарной форме **не учитывает**:
- Капиллярный жидкостный перенос (при MC > критического)
- Инфильтрацию воздуха (переносит в 100–1000 раз больше влаги)
- Гигроскопическое накопление и буферный эффект
- Солнечную накачку влаги (solar-driven moisture)
- Гистерезис сорбции

Для конструкций с ненулевыми скоростями жидкостного переноса или высокой гигроскопичностью используют связанное гигротермическое моделирование по EN 15026 / ISO 15026.

## Нормативная база

- ASHRAE Fundamentals Handbook 2021, гл. 25–27 — паропроницаемость, расчёты диффузии
- ASHRAE Standard 160-2021 — анализ риска конденсации, методология
- ISO 13788:2012 — метод Глазера, стационарная оценка
- EN 15026:2007 / ISO 15026:2007 — нестационарная гигротермика
- DIN 4108-3:2018 / DIN 4108-4:2017 — μ-значения, климатические условия
- ISO 10456:2007 — теплопроводность и паропроницаемость строительных материалов
- ASTM E96 — паропроницаемость методом чашки (dry cup / wet cup)
- ISO 12572:2016 — паропроницаемость строительных материалов
- EN 12086:1997 — паропроницаемость теплоизоляционных изделий
- СП 23-101-2004, прил. Г — нормативные μ-значения
- СП 50.13330.2017 — нормирование паропроницаемости ограждающих конструкций
