---
title: "Паропропускание строительных материалов"
aliases: ["Паропропускание строительных материалов"]
description: "Физические основы паропропускания (permeance) ограждающих конструкций: единицы СИ, зависимость от температуры и влажности, расчёт многослойных сборок по ISO 12572, ГОСТ 25898 и ASHRAE Fundamentals Chapter 26"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - паропропускание
  - permeance
  - диффузия водяного пара
  - коэффициент паропроницаемости
  - ISO 12572
  - ГОСТ 25898
  - расчёт влажности
  - строительная теплофизика
categories:
  - Гигротермика ограждающих конструкций
tags:
  - паропропускание
  - диффузия пара
  - строительная физика
  - влагоперенос
weight: 2
---

Паропропускание (permeance) — характеристика конкретного элемента конструкции заданной толщины, описывающая плотность потока водяного пара через единицу площади при единичном перепаде парциального давления. В отличие от коэффициента паропроницаемости (δ), паропропускание зависит от толщины слоя и является эксплуатационной, а не материальной характеристикой.

## Фундаментальные определения

### Первый закон Фика для диффузии пара

Перенос водяного пара через однородный слой описывается уравнением:

{{< formula display="true" >}}
g = -\delta \cdot \frac{d p_v}{d x} \quad \left[\frac{\text{кг}}{\text{м}^2 \cdot \text{с}}\right]
{{< /formula >}}

где g — плотность потока пара [кг/(м²·с)], δ — коэффициент паропроницаемости материала [кг/(м·с·Па)], dp_v/dx — градиент парциального давления пара [Па/м].

Для слоя толщиной d при стационарном состоянии:

{{< formula display="true" >}}
g = W \cdot \Delta p_v = \frac{\delta}{d} \cdot \Delta p_v
{{< /formula >}}

### Паропропускание W

Паропропускание (water vapour permeance) W — отношение плотности стационарного потока пара к перепаду парциального давления:

{{< formula display="true" >}}
W = \frac{g}{\Delta p_v} = \frac{\delta}{d} \quad \left[\frac{\text{кг}}{\text{м}^2 \cdot \text{с} \cdot \text{Па}}\right]
{{< /formula >}}

В системе СИ удобно выражать в нг/(Па·с·м²), где 1 нг/(Па·с·м²) = 10⁻¹² кг/(Па·с·м²).

### Сопротивление паропроницанию Z

Сопротивление паропроницанию (vapour resistance) Z — величина, обратная паропропусканию:

{{< formula display="true" >}}
Z = \frac{1}{W} = \frac{d}{\delta} \quad \left[\frac{\text{м}^2 \cdot \text{с} \cdot \text{Па}}{\text{кг}}\right]
{{< /formula >}}

Параметр Z эквивалентен термическому сопротивлению R при аналогии тепло-массообмена. Единица в российской нормативной документации — м²·ч·Па/мг (ГОСТ 25898).

### Эквивалентная диффузионная толщина s_d

Параметр s_d [м] — толщина слоя неподвижного воздуха с таким же сопротивлением паропроницанию:

{{< formula display="true" >}}
s_d = \mu \cdot d = \frac{\delta_{\text{воздух}}}{\delta_{\text{материал}}} \cdot d
{{< /formula >}}

При 23 °C δ_воздух = 1,93 × 10⁻¹⁰ кг/(м·с·Па). Параметр s_d — наиболее удобная форма для сравнения слоёв в конструкции.

## Единицы измерения и пересчёт

{{< table title="Системы единиц паропропускания" >}}
| Система | Единица W | Определение | Область применения |
|---------|-----------|-------------|-------------------|
| СИ | нг/(Па·с·м²) | нанограмм/(Па·с·м²) | EN ISO 12572, российские нормы |
| СИ (практич.) | кг/(м²·с·Па) | — | ASHRAE Fundamentals |
| Американская | perm (grain) | grain/(h·ft²·inHg) | ASTM E96, IRC/IBC США |
| Российская | мг/(м²·ч·Па) | — | СП 23-101, ГОСТ 25898 |
{{< /table >}}

Коэффициенты пересчёта:

{{< formula display="true" >}}
1 \text{ perm} = 57{,}4 \text{ нг/(Па·с·м}^2) = 0{,}659 \text{ мг/(м}^2\text{·ч·Па)}
{{< /formula >}}

## Методы измерения

### ISO 12572 — метод чашки

Стандарт ISO 12572:2016 устанавливает два варианта метода чашки (cup method):

**Метод «сухой чашки»** (dry cup, метод A): осушитель (силикагель) в чашке создаёт ОВ ≈ 0 % у нижней поверхности образца, снаружи поддерживают 50 % ОВ. Применяют для материалов с высоким μ: полимерные плёнки, ЭППС, металлизированные материалы.

**Метод «влажной чашки»** (wet cup, метод B): вода в чашке создаёт ОВ ≈ 97 % у нижней поверхности, снаружи 50 % ОВ. Применяют для гигроскопичных материалов: дерево, газобетон, кирпич, штукатурки.

Расчёт W по результатам измерений:

{{< formula display="true" >}}
W = \frac{\Delta m}{A \cdot \tau \cdot \Delta p_v}
{{< /formula >}}

где Δm — изменение массы чашки [кг], A — площадь образца [м²], τ — интервал времени [с], Δpv — перепад парциального давления [Па].

### ГОСТ 25898 — российская методика

ГОСТ 25898-2012 гармонизирован с ISO 12572. Характеристики образцов: диаметр ≥ 100 мм, количество образцов — не менее трёх. Допустимое отклонение результатов параллельных опытов — не более 20 %.

## Нелинейность паропропускания

### Зависимость W от относительной влажности

Для гигроскопичных материалов W существенно возрастает при повышении ОВ из-за заполнения пор жидкой фазой и активации капиллярного транспорта. ISO 12572 рекомендует проводить испытания при нескольких ступенях ОВ.

{{< table title="Влияние ОВ на паропропускание гигроскопичных материалов" >}}
| Материал | d, мм | W при 0–50 % ОВ | W при 50–97 % ОВ | Соотношение |
|----------|--------|-----------------|------------------|-------------|
| Дерево хвойное (поперёк) | 40 | 0,4 нг/(Па·с·м²) | 2,1 нг/(Па·с·м²) | 5,3 |
| Газобетон D500 | 200 | 4,5 нг/(Па·с·м²) | 14,0 нг/(Па·с·м²) | 3,1 |
| Кирпич керамический | 120 | 3,2 нг/(Па·с·м²) | 7,8 нг/(Па·с·м²) | 2,4 |
| ОСП-3 | 12 | 1,0 нг/(Па·с·м²) | 3,2 нг/(Па·с·м²) | 3,2 |
| ЭППС (XPS) | 60 | 0,18 нг/(Па·с·м²) | 0,22 нг/(Па·с·м²) | 1,2 |
{{< /table >}}

Негигроскопичные материалы (ЭППС, ПЭ-плёнка) практически не изменяют W при изменении ОВ.

### Зависимость W от температуры

Паропроницаемость воздуха δ_air пропорциональна T^1,81/P (ASHRAE Fundamentals). Соответственно, W материалов, δ которых нормируется относительно воздуха (через μ), также увеличивается с температурой. При расчётах по СП 23-101 допускается использовать значения при расчётной температуре.

Приближённая зависимость для твёрдых материалов:

{{< formula display="true" >}}
W(T_2) \approx W(T_1) \cdot \left(\frac{T_2}{T_1}\right)^{1{,}81}
{{< /formula >}}

При подъёме температуры от 0 °C до 23 °C W возрастает примерно на 15–20 %.

## Расчёт паропропускания многослойных конструкций

### Последовательное сложение сопротивлений

Для плоской многослойной конструкции, в которой все слои работают в стационарном режиме (один и тот же постоянный поток пара проходит через все слои):

{{< formula display="true" >}}
Z_{\text{общ}} = \sum_{i=1}^{n} Z_i = \sum_{i=1}^{n} \frac{d_i}{\delta_i}
{{< /formula >}}

{{< formula display="true" >}}
W_{\text{общ}} = \frac{1}{Z_{\text{общ}}}
{{< /formula >}}

### Числовой пример: деревянная каркасная стена

**Состав конструкции** (зима, Москва: T_int = 20 °C / ОВ 50 %, T_ext = −26 °C / ОВ 84 %):

{{< table title="Слои каркасной стены и их паровые сопротивления" >}}
| № | Слой | Материал | d, мм | μ | s_d, м | Z, м²·с·Па/кг |
|---|------|----------|-------|---|--------|---------------|
| 1 | Внутренняя отделка | Гипсокартон (ГКЛ) | 12,5 | 8 | 0,10 | 5,2 × 10⁸ |
| 2 | Пароретардант | ПЭ-плёнка 0,2 мм | 0,2 | 200 000 | 40 | 2,1 × 10¹² |
| 3 | Утеплитель | Минеральная вата | 150 | 1 | 0,15 | 7,8 × 10⁸ |
| 4 | Обшивка | ОСП-3 | 12 | 100 | 1,20 | 6,2 × 10¹⁰ |
| 5 | Ветрозащита | Диффузионная мембрана | 0,3 | 5 | 0,0015 | 7,8 × 10⁶ |
{{< /table >}}

Суммарное сопротивление паропроницанию:

{{< formula display="true" >}}
Z_{\text{общ}} \approx 2{,}1 \times 10^{12} + 6{,}2 \times 10^{10} \approx 2{,}16 \times 10^{12} \text{ м}^2\text{·с·Па/кг}
{{< /formula >}}

Паропропускание конструкции:

{{< formula display="true" >}}
W_{\text{общ}} = \frac{1}{2{,}16 \times 10^{12}} = 4{,}6 \times 10^{-13} \text{ кг/(м}^2\text{·с·Па)} = 0{,}46 \text{ нг/(Па·с·м}^2\text{)}
{{< /formula >}}

Это соответствует 0,008 perm — класс I по ASTM E1745.

**Проверка условия паронакопления:** ПЭ-плёнка (s_d = 40 м) сосредотачивает 40/41,5 = 96 % суммарного сопротивления. Образец точки росы будет находиться у наружной поверхности ПЭ-плёнки, то есть в зоне с положительной температурой (внутри утеплителя). Конденсации в толще конструкции нет.

### Определение давления пара на интерфейсах

Давление насыщения на каждой границе слоёв:

{{< formula display="true" >}}
p_{v,i} = p_{v,\text{int}} - \frac{Z_i}{Z_{\text{общ}}} \cdot (p_{v,\text{int}} - p_{v,\text{ext}})
{{< /formula >}}

Для расчётного зимнего периода Москвы:
- p_v,int = 0,50 × 2338 = 1169 Па (20 °C, ОВ 50 %)
- p_v,ext = 0,84 × 165 = 139 Па (−26 °C, ОВ 84 %)

Перепад давления: Δp_v = 1169 − 139 = 1030 Па.

Плотность потока пара через конструкцию:

{{< formula display="true" >}}
g = W_{\text{общ}} \cdot \Delta p_v = 4{,}6 \times 10^{-13} \times 1030 = 4{,}7 \times 10^{-10} \text{ кг/(м}^2\text{·с)}
{{< /formula >}}

За отопительный период (210 суток) через 1 м² конструкции диффундирует:

{{< formula display="true" >}}
m_{\text{диффузия}} = g \cdot \tau = 4{,}7 \times 10^{-10} \times 210 \times 86400 = 0{,}085 \text{ кг/м}^2 = 85 \text{ г/м}^2
{{< /formula >}}

Это значительно меньше допустимого накопления по СП 23-101 (не более 8 % по массе для минеральной ваты).

## Паропропускание типовых материалов

{{< table title="Паропропускание строительных материалов (данные по ISO 12572, СП 23-101)" >}}
| Материал | d, мм | μ | W, нг/(Па·с·м²) | s_d, м |
|----------|--------|---|-----------------|--------|
| Полиэтиленовая плёнка (ПЭ) | 0,2 | 200 000 | 4,8 × 10⁻³ | 40 |
| ЭППС (XPS) | 50 | 150 | 0,26 | 7,5 |
| ПСБ-С (EPS) | 50 | 50 | 0,77 | 2,5 |
| Минеральная вата | 100 | 1 | 1,93 | 0,1 |
| Газобетон D400 | 300 | 8 | 0,80 | 2,4 |
| Кирпич керамический | 120 | 12 | 1,34 | 1,44 |
| Гипсокартон (ГКЛ) | 12,5 | 8 | 1,93 | 0,10 |
| ОСП-3 | 12 | 100 | 0,16 | 1,2 |
| Фанера хвойная | 12 | 130 | 0,12 | 1,56 |
| Диффузионная мембрана | 0,3 | 5 | 128 | 0,0015 |
| Крафт-облицовка | 0,1 | 2000 | 0,97 | 0,20 |
| Краска латексная (2 сл.) | 0,2 | 2000 | 0,48 | 0,40 |
{{< /table >}}

## Применение в нормативных расчётах

### Метод Глейзера (ISO 13788, СП 23-101)

Метод Глейзера — стационарный расчёт конденсации в толще конструкции. На каждой границе слоёв строится профиль давления насыщения p_sat(T_i) и фактического давления пара p_v(x). Конденсация прогнозируется в сечениях, где p_v ≥ p_sat.

Распределение p_v(x) пропорционально накопленному сопротивлению Z(x):

{{< formula display="true" >}}
p_v(x) = p_{v,\text{int}} - \frac{Z(0 \to x)}{Z_{\text{общ}}} \cdot \Delta p_v
{{< /formula >}}

Метод консервативен: не учитывает капиллярное перераспределение и гигроскопическое буферирование. Для нелинейного анализа применяют WUFI (EN 15026).

### Требования СП 50.13330.2017

Условие отсутствия накопления влаги за расчётный период:

{{< formula display="true" >}}
\rho_{\text{нак}} \cdot (p_{v,\text{int}} - p_{sat,\tau}) \leq \rho_{\text{исп}} \cdot (p_{sat,\text{лето}} - p_{v,\text{ext,лето}})
{{< /formula >}}

Если условие не выполняется — необходимо изменить конструкцию: увеличить сопротивление паропроницанию внутренних слоёв или снизить сопротивление наружных слоёв для обеспечения летнего высыхания.

## Практические рекомендации

**Для холодного климата** (Москва, Новосибирск, зоны с отопительным периодом более 150 суток):

Расположение слоёв по убыванию паропропускания изнутри наружу — необходимое условие. Рекомендуемое соотношение:

{{< formula display="true" >}}
s_{d,\text{внутр}} \geq 5 \cdot s_{d,\text{наружн}}
{{< /formula >}}

Внутренние слои с s_d ≥ 10 м обеспечивают надёжную защиту от диффузии пара при отоплении.

**Для смешанного и морского климата** (Калининград, Владивосток): применяют переменные пароретарданты с μ-φ-зависимостью, допускающие двустороннее высыхание в зависимости от сезона.

**Для жаркого влажного климата** (Сочи, Краснодар): направление диффузии пара летом — снаружи внутрь. Внешние слои должны иметь бо́льшее сопротивление паропроницанию, чем внутренние.

## Литература и нормативные документы

- ASHRAE Handbook — Fundamentals 2021, Chapter 26: Heat, Air, and Moisture Control in Building Assemblies
- ISO 12572:2016 — Hygrothermal performance of building materials — Determination of water vapour transmission properties
- ISO 13788:2012 — Hygrothermal performance of building components and building elements — Internal surface temperature to avoid critical surface humidity and interstitial condensation
- EN 15026:2007 — Hygrothermal performance of building components and building elements — Assessment of moisture transfer by numerical simulation
- СП 50.13330.2017 — Тепловая защита зданий
- СП 23-101-2004 — Проектирование тепловой защиты зданий (раздел 8, приложение В)
- ГОСТ 25898-2012 — Материалы и изделия строительные. Методы определения паропроницаемости и сопротивления паропроницанию
