---
title: "Гигротермические свойства строительных материалов"
aliases: ["Гигротермические свойства строительных материалов"]
description: "Обзор гигротермических (hygrothermal) свойств строительных материалов: паропроницаемость, изотермы сорбции, капиллярный транспорт, теплопроводность при увлажнении — физические основы и нормативная база (ISO 12571, ISO 12572, ISO 15148, СП 23-101)"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - гигротермические свойства
  - hygrothermal properties
  - паропроницаемость материалов
  - изотерма сорбции
  - капиллярный транспорт
  - теплопроводность при увлажнении
  - ISO 12571
  - ISO 12572
  - WUFI
categories:
  - Гигротермика ограждающих конструкций
tags:
  - гигротермика
  - строительная физика
  - влагоперенос
  - материаловедение
weight: 2
---

Гигротермические свойства (hygrothermal properties) — совокупность характеристик строительного материала, определяющих его взаимодействие с теплом и влагой одновременно. Эти свойства управляют связанными процессами переноса тепла и массы в ограждающих конструкциях, определяя долговечность, энергоэффективность и безопасность с точки зрения влажности.

## Категории гигротермических свойств

Полное описание материала для гигротермического моделирования требует четырёх групп свойств.

### Свойства переноса водяного пара

**Коэффициент паропроницаемости** δ [кг/(м·с·Па)] — интенсивное свойство материала, не зависящее от толщины. Определяется по ISO 12572 (метод чашки).

**Коэффициент сопротивления диффузии** μ [-] — безразмерное отношение δ_воздух / δ_материал. Диапазон: 1 (минеральная вата) — >10⁶ (стекло, металл).

**Эквивалентная диффузионная толщина** s_d = μ · d [м] — наиболее удобный параметр для сравнения слоёв в конструкции.

### Гигроскопические свойства

**Изотерма сорбции** (sorption isotherm) — зависимость равновесного влагосодержания w [кг/кг] от относительной влажности φ при постоянной температуре. Определяется по ISO 12571.

**Гистерезис** — различие кривых адсорбции и десорбции: при одном и том же φ десорбционное w выше адсорбционного. Для дерева разница достигает 3–5 % по массе.

**Значение буферизации влаги** MBV (moisture buffer value) [г/(м²·%ОВ)] — количество влаги, поглощаемой или выделяемой материалом при изменении ОВ на 1 % за 24 ч на единицу открытой поверхности.

### Свойства капиллярного транспорта

**Коэффициент водопоглощения** A_w [кг/(м²·с^0,5)] — характеристика скорости всасывания жидкой воды при капиллярном контакте. Определяется по ISO 15148.

**Диффузивность жидкой воды** D_w(w) [м²/с] — коэффициент перераспределения влаги внутри материала; является функцией влагосодержания.

**Кривая удержания влаги** (moisture retention curve) — связь влагосодержания с капиллярным (матричным) давлением. Определяет поведение при дренаже и смачивании.

### Термо-влажностная связь

**Теплопроводность при увлажнении** λ(w) — возрастает с влагосодержанием, поскольку λ_воды = 0,6 Вт/(м·К) >> λ_воздуха = 0,026 Вт/(м·К). Описывается линейным приближением:

{{< formula display="true" >}}
\lambda(w) = \lambda_{\text{сух}} \cdot (1 + b \cdot w)
{{< /formula >}}

где b — эмпирический коэффициент влагочувствительности (обычно 4–8 для волокнистых утеплителей, м³/кг).

## Паропроницаемость: физика и нормирование

### Первый закон Фика для диффузии пара

Стационарный поток водяного пара через плоский однородный слой:

{{< formula display="true" >}}
g = \frac{\delta}{d} \cdot \Delta p_v \quad \left[\frac{\text{кг}}{\text{м}^2 \cdot \text{с}}\right]
{{< /formula >}}

При нестационарном (динамическом) процессе применяется второй закон Фика:

{{< formula display="true" >}}
\frac{\partial c}{\partial t} = \delta \cdot \frac{\partial^2 p_v}{\partial x^2}
{{< /formula >}}

### Нормативные значения μ для типовых материалов

{{< table title="Коэффициент сопротивления диффузии μ типовых материалов (ISO 10456, СП 23-101)" >}}
| Материал | μ (диапазон) | Метод определения |
|----------|-------------|------------------|
| Минеральная вата (MW) | 1–2 | ISO 12572 влажная чашка |
| Газобетон D400–D600 | 6–12 | ISO 12572 |
| Кирпич керамический полнотелый | 8–16 | ISO 12572 |
| Дерево хвойное (поперёк волокон) | 20–50 | ISO 12572 |
| Гипсокартон (ГКЛ) | 8–10 | ISO 12572 |
| ОСП-3 (OSB) | 50–150 | EN 13986 |
| ПСБ-С (EPS) | 30–70 | EN 13163 |
| ЭППС (XPS) | 80–200 | EN 13164 |
| ПИР (PIR) с фольгой | > 10 000 | — |
| Полиэтиленовая плёнка | 100 000–300 000 | ASTM E96 |
| Стекло, металл | > 10⁶ | — |
{{< /table >}}

## Изотермы сорбции

### Гигроскопическая зона

При ОВ ниже ~95 % (гигроскопическая зона) вода удерживается на поверхности пор и в микрокапиллярах за счёт адсорбции и капиллярных сил. Равновесное влагосодержание w(φ) описывается изотермой сорбции.

Модель ГАБ (Guggenheim–Anderson–de Boer), принятая в ISO 12571:

{{< formula display="true" >}}
w(\varphi) = \frac{w_m \cdot C_G \cdot K_G \cdot \varphi}{(1 - K_G \cdot \varphi)(1 - K_G \cdot \varphi + C_G \cdot K_G \cdot \varphi)}
{{< /formula >}}

где w_m — влагосодержание монослоя, C_G и K_G — параметры модели, определяемые экспериментально.

### Сравнение материалов по гигроскопичности

{{< table title="Равновесное влагосодержание w при разных ОВ, % по массе (ISO 12571)" >}}
| Материал | φ = 50 % | φ = 80 % | φ = 95 % |
|----------|----------|----------|----------|
| Дерево хвойное | 9,5 | 16,5 | 25 |
| Газобетон D500 | 3,5 | 6,0 | 10 |
| Кирпич керамический | 0,5 | 1,0 | 2,0 |
| Минеральная вата | 0,5 | 1,0 | 2,5 |
| ЭППС (XPS) | 0,01 | 0,02 | 0,05 |
| Гипсокартон | 0,8 | 1,5 | 3,0 |
{{< /table >}}

Дерево и материалы на его основе — наиболее гигроскопичны. ЭППС и другие закрытопористые пены практически не поглощают влагу из воздуха.

### Влагобуферный потенциал MBV

{{< table title="Значения MBV типовых отделочных материалов (скандинавская классификация)" >}}
| Материал | MBV, г/(м²·%ОВ) | Класс буферизации |
|----------|-----------------|------------------|
| Дерево массивное | 2,0–4,0 | Отличный |
| Глиняная штукатурка | 2,0–3,0 | Отличный |
| Гипсокартон | 0,8–1,2 | Хороший |
| Газобетон неоштукатуренный | 0,7–1,2 | Хороший |
| Бетон | 0,2–0,5 | Умеренный |
| ЭППС, покрашенный ГКЛ | < 0,2 | Незначительный |
{{< /table >}}

Высокий MBV снижает пиковые значения внутренней ОВ, что уменьшает риск конденсации на холодных поверхностях.

## Капиллярный транспорт

### Коэффициент водопоглощения A_w (ISO 15148)

Испытание по ISO 15148: образец с одной открытой торцевой поверхностью погружают в воду на 5 мм, взвешивают через фиксированные интервалы. Масса поглощённой воды растёт пропорционально √t:

{{< formula display="true" >}}
\Delta m = A_w \cdot A \cdot \sqrt{t} \quad [\text{кг}]
{{< /formula >}}

{{< table title="Коэффициент водопоглощения A_w (ISO 15148)" >}}
| Материал | A_w, кг/(м²·√с) |
|----------|----------------|
| Газобетон D400 | 0,07–0,12 |
| Кирпич керамический | 0,05–0,15 |
| Цементная штукатурка | 0,02–0,08 |
| Силикатная штукатурка | 0,04–0,12 |
| Гипсокартон | 0,003–0,01 |
| ЭППС (XPS) | < 0,001 |
{{< /table >}}

### Капиллярный транспорт vs. диффузия пара

При влагосодержании выше критического w_cr (обычно 70–90 % от максимальной гигроскопической ёмкости) капиллярный транспорт жидкой воды начинает доминировать над диффузией пара. Для программ численного моделирования (WUFI, Delphin) необходима полная функция D_w(w).

## Влияние влаги на теплопроводность

### Зависимость λ(w)

Увеличение теплопроводности λ при увлажнении — один из наиболее практически значимых эффектов:

{{< table title="Теплопроводность λ в сухом и увлажнённом состоянии" >}}
| Материал | λ_сух, Вт/(м·К) | λ при w = 5 % | λ при w = 15 % | Рост, % |
|----------|----------------|---------------|----------------|---------|
| Минеральная вата | 0,036 | 0,040 | 0,052 | 44 |
| ПСБ-С (EPS) | 0,038 | 0,039 | 0,041 | 8 |
| Целлюлозный утеплитель | 0,039 | 0,043 | 0,055 | 41 |
| Газобетон D500 | 0,14 | 0,16 | 0,21 | 50 |
| Кирпич керамический | 0,52 | 0,56 | 0,68 | 31 |
| Дерево хвойное | 0,13 | 0,15 | 0,18 | 38 |
{{< /table >}}

Минеральная вата теряет до 40–45 % R-значения при увлажнении до 15 % по массе. ЭППС — незначительно (закрытые поры).

## Числовой пример: изменение приведённого сопротивления теплопередаче при намокании утеплителя

**Стена:** кирпич 380 мм + минеральная вата 100 мм + вентзазор + облицовка.

При сухом утеплителе (λ = 0,036 Вт/(м·К)):

{{< formula display="true" >}}
R_{\text{ут,сух}} = \frac{d}{\lambda} = \frac{0{,}10}{0{,}036} = 2{,}78 \text{ м}^2\text{·К/Вт}
{{< /formula >}}

При увлажнении минеральной ваты до 10 % (λ ≈ 0,047 Вт/(м·К)):

{{< formula display="true" >}}
R_{\text{ут,влажн}} = \frac{0{,}10}{0{,}047} = 2{,}13 \text{ м}^2\text{·К/Вт}
{{< /formula >}}

Снижение R-значения утеплителя: (2,78 − 2,13) / 2,78 = **23 %**.

Суммарное R_0 стены (с учётом кирпича и поверхностных сопротивлений):
- Сухое: 2,78 + 0,30 + 0,13 = 3,21 м²·К/Вт
- Влажное: 2,13 + 0,30 + 0,13 = 2,56 м²·К/Вт

Потеря теплозащиты — 20 %. При нормативном R_0 = 3,0 м²·К/Вт (Москва, СП 50.13330) увлажнённая стена перестаёт соответствовать нормативу.

## Базы данных гигротермических свойств

**ISO 10456:2007** — стандартизированные расчётные значения λ и μ для типовых материалов с поправками на температуру и влажность.

**ASHRAE Handbook — Fundamentals 2021, Chapter 26** — таблицы паропроницаемости, изотерм сорбции и теплофизических свойств для материалов, распространённых в Северной Америке.

**База данных WUFI** (Фраунгофер IBP, Германия) — измеренные гигротермические свойства более 2000 материалов для применения в динамическом моделировании (WUFI Pro, WUFI 2D).

**СП 23-101-2004, таблицы 1–9** — расчётные значения μ, λ и других свойств для материалов по российским стандартам.

**EN 10456 / ÖNORM B 8110-2** — европейские базы данных с климатически скорректированными значениями для расчётов по ISO 13788 и EN 15026.

## Инструменты гигротермического моделирования

**WUFI Pro (EN 15026)** — нестационарный 1D-анализ с полным учётом капиллярного транспорта, солярного увлажнения и динамических климатических данных. Стандарт де-факто в Европе и США.

**Delphin** (Дрезденский технический университет) — детальный нестационарный 2D/3D-анализ, применяется в научных исследованиях.

**Метод Глейзера (ISO 13788, СП 23-101)** — стационарный метод, не учитывающий капиллярный транспорт и гигроскопическое накопление. Применяется для первичной проверки конструкций.

**THERM** (LBNL) — тепловой 2D-анализ тепловых мостов с учётом влажности.

## Нормативная база

- ISO 12571:2021 — определение гигроскопических изотерм сорбции
- ISO 12572:2016 — определение паропроницаемости (метод чашки)
- ISO 15148:2002+A1:2016 — определение коэффициента водопоглощения
- ISO 10456:2007 — расчётные значения теплофизических свойств
- ISO 13788:2012 — стационарный расчёт конденсации (метод Глейзера)
- EN 15026:2007 — нестационарное гигротермическое моделирование
- СП 50.13330.2017 — Тепловая защита зданий
- СП 23-101-2004 — Проектирование тепловой защиты зданий
- ГОСТ 25898-2012 — Методы определения паропроницаемости строительных материалов
- ГОСТ 24544-81 — Бетоны. Методы определения деформаций усадки и ползучести
