---
title: "Методы испытания воздухопроницаемости строительных материалов"
aliases: ["Методы испытания воздухопроницаемости строительных материалов"]
description: "Лабораторные и полевые методы определения воздухопроницаемости материалов и ограждающих конструкций: ASTM E2178, EN 12114, ISO 9972, blower door — принципы, оборудование, расчёты и интерпретация результатов"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - испытание воздухопроницаемости
  - ASTM E2178
  - EN 12114
  - blower door test
  - ISO 9972
  - воздушный барьер испытание
  - пермеаметр воздух
  - инфильтрация измерение
categories:
  - Гигротермика ограждающих конструкций
tags:
  - воздухопроницаемость
  - испытания
  - blower door
  - воздушный барьер
weight: 3
---

Испытания воздухопроницаемости позволяют количественно оценить сопротивление материалов и конструкций потоку воздуха при заданных перепадах давления. Результаты используются при проектировании систем воздушного барьера, гигротермическом моделировании, сертификации материалов и верификации строительного качества.

## Иерархия методов испытания

Испытания проводятся на трёх уровнях:

{{< table title="Иерархия испытаний воздухопроницаемости" >}}
| Уровень | Объект | Основной стандарт | Результат |
|---------|--------|------------------|---------|
| 1. Материал | Образец 100–300 мм | ASTM E2178, EN 12114 | k_a [м²/(Па·с)], L_a [л/(с·м²)] |
| 2. Система | Фрагмент стены с узлами | ASTM E2357 | L_a системы при 75 Па |
| 3. Здание | Вся оболочка | ISO 9972, ASTM E779 | n_50 [ч⁻¹], q_50 [м³/(ч·м²)] |
{{< /table >}}

## ASTM E2178 — воздухопроницаемость материала

### Принцип метода

ASTM E2178 определяет воздухопропускание L_a [л/(с·м²)] листового или плитного материала в установившемся режиме потока при перепаде давления 75 Па. Метод измеряет объёмный расход Q через образец площадью A при заданном ΔP:

{{< formula display="true" >}}
L_a = \frac{Q}{A \cdot \Delta P} \quad \left[\frac{\text{м}^3}{\text{м}^2 \cdot \text{с} \cdot \text{Па}}\right]
{{< /formula >}}

Коэффициент воздухопроницаемости k_a [м²/(Па·с)] — интенсивное свойство, учитывающее толщину:

{{< formula display="true" >}}
k_a = L_a \cdot d = \frac{Q \cdot d}{A \cdot \Delta P}
{{< /formula >}}

### Конфигурация установки

Образец герметично зажимается в пермеаметре (permeameter). Схема:

{{< diagram title="Схема пермеаметра для испытания по ASTM E2178" >}}
```mermaid
graph LR
    A[Источник сжатого воздуха<br/>безмасляный] --> B[Регулятор давления]
    B --> C[Расходомер<br/>точность ±2 %]
    C --> D[Верхняя камера<br/>избыточное давление]
    D --> E[Образец материала<br/>герметизированный по периметру]
    E --> F[Нижняя камера<br/>атмосфера]
    D -. ΔP .-> G[Дифманометр<br/>точность ±1 Па]
    F -. ref .-> G
```
{{< /diagram >}}

### Условия испытания

{{< table title="Условия испытания по ASTM E2178" >}}
| Параметр | Значение |
|----------|---------|
| Стандартное давление испытания | 75 Па |
| Диапазон давлений (для k_a) | 10–200 Па (≥ 3 ступени) |
| Температура | (23 ± 2) °C |
| Относительная влажность | (50 ± 5) % |
| Кондиционирование образца | ≥ 24 ч при условиях испытания |
| Минимальная площадь образца | 0,09 м² (305 × 305 мм) |
| Герметизация периметра | Обязательна (бутил, силикон) |
{{< /table >}}

Критерий воздушного барьера по ASHRAE 90.1: L_a ≤ 0,02 л/(с·м²) при 75 Па.

### Анализ данных

При ламинарном течении (Re < 10) зависимость Q/A = f(ΔP) линейна. Угол наклона даёт L_a. При переходном или турбулентном режиме применяют степенную модель:

{{< formula display="true" >}}
\frac{Q}{A} = C \cdot \Delta P^n
{{< /formula >}}

Логарифмирование и регрессия по методу наименьших квадратов дают C и n. Для материалов воздушного барьера n ≈ 0,5–0,65. Критерий качества регрессии: R² ≥ 0,95.

## EN 12114 — европейский стандарт

### Отличия от ASTM E2178

EN 12114:2000 «Воздухопроницаемость строительных компонентов» применяет давления 50, 100, 150 и 200 Па. Результат — зависимость Q_n = f(ΔP), построенная по четырём точкам. Воздухопропускание выражается в м³/(ч·м²) при 100 Па. Метод применяется для материалов, компонентов (окна, двери) и стеновых систем.

Критерии по EN 1026 / EN 12207 (для оконных систем):
- Класс 0: без требований
- Класс 1: ≤ 50 м³/(ч·м²) при 100 Па
- Класс 2: ≤ 27 м³/(ч·м²) при 100 Па
- Класс 3: ≤ 9 м³/(ч·м²) при 100 Па
- Класс 4: ≤ 3 м³/(ч·м²) при 100 Па

## ASTM E2357 — испытание системы воздушного барьера

Испытывается не материал, а собранный фрагмент стены размером ≥ 2,4 × 2,4 м с реальными узлами (стыки, проходки, примыкания). Это ключевое испытание для подтверждения работоспособности системы. Критерий ASHRAE 90.1: L_a системы ≤ 0,20 л/(с·м²) при 75 Па.

Типичные результаты: системы с жидкой мембраной — L_a = 0,01–0,05 л/(с·м²); системы с ПЭ-плёнкой при тщательной заделке — L_a = 0,05–0,15 л/(с·м²); системы без герметизации стыков — L_a > 0,5 л/(с·м²).

## ISO 9972 — испытание воздухопроницаемости здания (blower door)

### Принцип метода

ISO 9972:2015 (метод A — стандартный, метод B — исследовательский) использует вентилятор, установленный во входной двери или проёме. Создаётся разница давлений между внутренним объёмом здания и атмосферой. Измерения выполняют при 5–7 ступенях давления от 10 до 70 Па как при нагнетании (pressurization), так и при разрежении (depressurization).

### Обработка результатов

Зависимость расхода от давления аппроксимируется степенным законом:

{{< formula display="true" >}}
Q = C_L \cdot \Delta P^n
{{< /formula >}}

Основные показатели воздухопроницаемости здания:

{{< formula display="true" >}}
n_{50} = \frac{Q_{50}}{V_{\text{здания}}} \quad [\text{ч}^{-1}]
{{< /formula >}}

{{< formula display="true" >}}
q_{50} = \frac{Q_{50}}{A_{\text{ограждения}}} \quad [\text{м}^3/(\text{ч} \cdot \text{м}^2)]
{{< /formula >}}

Нормализованная утечка (normalized leakage, NL) — безразмерный показатель:

{{< formula display="true" >}}
NL = \frac{Q_{50}}{A_{\text{ограждения}}} \cdot \left(\frac{P_0}{\Delta P_{ref}}\right)^n \cdot \left(\frac{H_{\text{ref}}}{H}\right)^{0{,}3}
{{< /formula >}}

### Нормативные требования к воздухопроницаемости зданий

{{< table title="Нормативные значения воздухопроницаемости зданий" >}}
| Стандарт / требование | Показатель | Предел |
|----------------------|-----------|--------|
| Passivhaus Institut | n_50 | ≤ 0,6 ч⁻¹ |
| ASHRAE 90.1-2019 | q_50 | ≤ 2,0 л/(с·м²) |
| EN 13829, класс A | q_50 | ≤ 3 м³/(ч·м²) |
| EN 13829, класс B | q_50 | ≤ 6 м³/(ч·м²) |
| Типичное советское здание | n_50 | 5–15 ч⁻¹ |
| Новое строительство РФ | n_50 | 2–5 ч⁻¹ |
{{< /table >}}

### Процедура испытания (практические аспекты)

1. Герметизировать преднамеренные отверстия: приточные/вытяжные решётки, дымоходы, вытяжные вентиляторы.
2. Определить базовое давление (разница Δp = 0) до включения вентилятора.
3. Снять показания при 5–7 ступенях давления (рекомендуется: 10, 20, 30, 40, 50, 60, 70 Па).
4. Повторить при разрежении и усреднить.
5. Результат записать как n_50 с указанием объёма здания V и площади ограждения A.

## Числовой пример: расчёт n_50 и оценка потерь тепла

**Данные:** жилой дом V = 350 м³, A_ограждения = 280 м². Blower door тест: Q_50 = 1050 м³/ч при ΔP = 50 Па.

{{< formula display="true" >}}
n_{50} = \frac{1050}{350} = 3{,}0 \text{ ч}^{-1}
{{< /formula >}}

{{< formula display="true" >}}
q_{50} = \frac{1050}{280} = 3{,}75 \text{ м}^3/(\text{ч} \cdot \text{м}^2)
{{< /formula >}}

Соответствует классу B по EN 13829 (≤ 6 м³/(ч·м²)), но не классу A.

Расчёт кратности воздухообмена при естественных условиях (метод приближения ASHRAE):

{{< formula display="true" >}}
n_{\text{nat}} \approx \frac{n_{50}}{20} = \frac{3{,}0}{20} = 0{,}15 \text{ ч}^{-1}
{{< /formula >}}

Дополнительные потери тепла на инфильтрацию (Москва, ГСОП = 4550 °С·сут):

{{< formula display="true" >}}
Q_{\text{инф}} = 0{,}33 \times n_{\text{nat}} \times V \times \text{ГСОП} \times 24 = 0{,}33 \times 0{,}15 \times 350 \times 4550 \times 24 = 18{\ }941 \text{ кВт·ч/год}
{{< /formula >}}

При снижении n_50 до 0,6 ч⁻¹ (Passivhaus): Q_инф = 0,33 × 0,03 × 350 × 4550 × 24 = 3788 кВт·ч/год. Экономия: **15 153 кВт·ч/год**.

## Инфракрасная термография при испытании

Тепловизионная съёмка при нагнетании или разрежении (ΔP = 50 Па) позволяет визуализировать пути утечки воздуха: зоны охлаждённого воздуха (при разрежении) или нагретого (при нагнетании) чётко видны на тепловизоре как тёмные (холодные) пятна на внутренней поверхности.

Стандарт EN 13187:1998 регламентирует применение термографии для выявления тепловых дефектов (включая утечки воздуха). Требуется перепад температур ≥ 10 °С между интерьером и экстерьером.

## Метрологические требования

### Оборудование

{{< table title="Метрологические требования к оборудованию" >}}
| Прибор | Диапазон | Точность |
|--------|----------|---------|
| Дифманометр (материал) | 0–500 Па | ± 1 Па или ± 1 % |
| Расходомер (материал) | 0,1–1000 л/мин | ± 2 % |
| Вентилятор blower door | 10–5000 м³/ч | ± 4 % |
| Дифманометр (здание) | 0–100 Па | ± 0,5 Па |
| Термометр | −20 … +50 °C | ± 0,5 °C |
| Барометр | 80–110 кПа | ± 50 Па |
{{< /table >}}

### Поправка на стандартные условия

Результаты нормируют к стандартной плотности воздуха ρ_std = 1,2 кг/м³ (20 °C, 101,3 кПа):

{{< formula display="true" >}}
Q_{\text{ст}} = Q_{\text{изм}} \cdot \sqrt{\frac{\rho_{\text{изм}}}{\rho_{\text{ст}}}} = Q_{\text{изм}} \cdot \sqrt{\frac{P_{\text{изм}} \cdot T_{\text{ст}}}{P_{\text{ст}} \cdot T_{\text{изм}}}}
{{< /formula >}}

### Неопределённость измерения и число образцов

Рекомендуемое минимальное число образцов для материала:
- Однородный материал (полимерная плёнка): 3 образца.
- Неоднородный материал (ОСП, фанера): 5–7 образцов.
- Полевая верификация системы: 3 повтора для каждого типа узла.

Типичная суммарная относительная неопределённость (95 % доверительный интервал): 5–20 % в зависимости от материала и метода.

## Корреляция лабораторных и полевых результатов

Полевые измерения воздухопропускания систем обычно в 2–5 раз выше лабораторных из-за:
- дефектов монтажа (несклеенные стыки, отсутствие герметика);
- механических повреждений плёнки или мембраны при строительстве;
- осадки и деформации конструкции;
- незаделанных проходок коммуникаций.

Это подчёркивает важность контроля качества монтажа и промежуточных испытаний на стадии строительства, до закрытия конструкций.

## Нормативная база

- ASTM E2178: Standard Test Method for Air Permeance of Building Materials
- ASTM E2357: Standard Test Method for Determining Air Leakage of Air Barrier Assemblies
- ASTM E779: Standard Test Method for Determining Air Leakage Rate by Fan Pressurization
- ASTM E1186: Standard Practices for Air Leakage Site Detection in Building Envelopes
- ISO 9972:2015: Thermal performance of buildings — Determination of air permeability of buildings — Fan pressurization method
- EN 12114:2000: Thermal performance of buildings — Air permeability of building components and building elements — Laboratory test procedure
- EN 13829:2000: Thermal performance of buildings — Determination of air permeability of buildings — Fan pressurization method
- EN 13187:1998: Thermal performance of buildings — Qualitative detection of thermal irregularities in building envelopes — Infrared method
- СП 50.13330.2017: Тепловая защита зданий (требования к воздухопроницаемости ограждающих конструкций)
