---
title: "Гигроскопическое влагосодержание строительных материалов"
aliases: ["Гигроскопическое влагосодержание строительных материалов"]
description: "Физика и нормирование гигроскопического влагосодержания (hygroscopic moisture content) строительных материалов: изотермы сорбции по ISO 12571, модели ГАБ и Дента, гистерезис, буферизация влаги MBV, влияние на теплопроводность и гигротермическое моделирование"
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - гигроскопическое влагосодержание
  - hygroscopic moisture content
  - изотерма сорбции
  - равновесное влагосодержание EMC
  - ISO 12571
  - буферизация влаги MBV
  - ГОСТ 24544
  - сорбция десорбция строительные материалы
categories:
  - Гигротермика ограждающих конструкций
tags:
  - гигроскопичность
  - изотерма сорбции
  - влагосодержание
  - строительная физика
weight: 5
---

Гигроскопическое влагосодержание (hygroscopic moisture content) — содержание воды в пористом материале, находящемся в равновесии с окружающей влажной атмосферой при заданных температуре T и относительной влажности φ. В отличие от капиллярной влаги, гигроскопическая вода удерживается в микро- и мезопорах за счёт адсорбции и капиллярной конденсации при φ < 100 %.

Для большинства строительных материалов гигроскопическая зона ограничена φ ≤ 95–98 %. Выше этого порога начинается капиллярное всасывание жидкой воды.

## Механизмы поглощения влаги

### Адсорбция

Молекулы воды удерживаются на поверхности пор материала силами Ван-дер-Ваальса. При низких φ формируется мономолекулярный слой (теория БЭТ, BET-theory). При повышении φ — многомолекулярные слои.

### Капиллярная конденсация

В порах диаметром d_p [нм] конденсация пара начинается при φ < 1 (уравнение Кельвина):

{{< formula display="true" >}}
\ln \varphi = -\frac{2 \sigma V_m}{R T d_p}
{{< /formula >}}

где σ = 0,073 Н/м — поверхностное натяжение воды, V_m = 18 × 10⁻⁶ м³/моль — молярный объём воды, R = 8,314 Дж/(моль·К), T — температура [К].

При φ = 0,95 и T = 293 К: d_p ≈ 6 нм. Газобетон и цементный камень с микропорами 2–20 нм начинают конденсировать воду уже при φ = 0,85–0,95.

### Набухание гигроскопичных материалов

В материалах на основе целлюлозы (дерево, ДСП, МДФ, целлюлозный утеплитель) вода диффундирует в клеточные стенки, расширяя структуру. Это вызывает усадочно-набухательные деформации, которые при циклировании приводят к растрескиванию покрытий и нарушению герметичности стыков.

## Изотермы сорбции

### Определение и нормирование

Изотерма сорбции (sorption isotherm) — зависимость равновесного влагосодержания w [кг воды / кг сухого вещества] от относительной влажности φ при постоянной температуре.

Стандарт ISO 12571:2021 устанавливает два метода:
- **Метод насыщенных растворов солей** — образцы выдерживают в эксикаторах над растворами с заданной ОВ (от LiCl ОВ ≈ 11 % до KNO₃ ОВ ≈ 94 %) до достижения равновесия.
- **Метод динамической сорбции** (DVS) — образец взвешивается непрерывно при ступенчатом изменении ОВ; метод быстрее, но требует специального оборудования.

### Математические модели изотерм

**Модель ГАБ** (Guggenheim–Anderson–de Boer) — рекомендована ISO 12571 для диапазона φ = 0–98 %:

{{< formula display="true" >}}
w(\varphi) = \frac{w_m \cdot C \cdot K \cdot \varphi}{(1 - K\varphi)(1 - K\varphi + CK\varphi)}
{{< /formula >}}

Параметры C (энергия монослоя) и K (энергия многослоёв) определяются нелинейной регрессией по экспериментальным данным. w_m — влагосодержание монослоя.

**Модель Дента** (Dent) — развитие ГАБ с двумя энергетическими состояниями воды в многослойной адсорбции. Точнее описывает S-образные изотермы дерева.

### Гигроскопические изотермы типовых материалов

{{< table title="Равновесное влагосодержание w [кг/кг] в долях массы (ISO 12571, данные WUFI)" >}}
| Материал | φ = 30 % | φ = 50 % | φ = 70 % | φ = 80 % | φ = 95 % |
|----------|----------|----------|----------|----------|----------|
| Дерево хвойное (сосна) | 0,060 | 0,095 | 0,135 | 0,165 | 0,250 |
| Фанера берёзовая | 0,055 | 0,088 | 0,125 | 0,155 | 0,230 |
| ОСП-3 | 0,045 | 0,072 | 0,105 | 0,135 | 0,200 |
| Газобетон D500 | 0,010 | 0,018 | 0,030 | 0,040 | 0,075 |
| Кирпич керамический | 0,005 | 0,008 | 0,012 | 0,016 | 0,030 |
| Гипсокартон (ГКЛ) | 0,006 | 0,010 | 0,015 | 0,020 | 0,040 |
| Минеральная вата | 0,002 | 0,004 | 0,007 | 0,009 | 0,020 |
| Целлюлозный утеплитель | 0,055 | 0,090 | 0,130 | 0,160 | 0,240 |
| ПСБ-С (EPS) | 0,000 | 0,000 | 0,001 | 0,001 | 0,002 |
| ЭППС (XPS) | 0,000 | 0,000 | 0,001 | 0,001 | 0,002 |
{{< /table >}}

Дерево и целлюлозные материалы — наиболее гигроскопичны. ПСБ-С и ЭППС — практически негигроскопичны.

## Гистерезис сорбции

Изотермы адсорбции и десорбции не совпадают: при одном и том же φ десорбционное w выше адсорбционного. Причина — «чернильные» (ink-bottle) поры: узкое горло пора заполняется при более высоком φ, чем происходит опустошение.

{{< table title="Гистерезис сорбции для дерева хвойного (данные ISO 12571)" >}}
| φ, % | w_адсорб., кг/кг | w_десорб., кг/кг | Δw, кг/кг |
|------|-----------------|-----------------|-----------|
| 50 | 0,095 | 0,110 | 0,015 |
| 65 | 0,117 | 0,135 | 0,018 |
| 80 | 0,165 | 0,185 | 0,020 |
| 90 | 0,220 | 0,245 | 0,025 |
{{< /table >}}

В динамическом гигротермическом моделировании (WUFI, Delphin) гистерезис учитывается отдельными уравнениями для адсорбции и десорбции.

## Буферизация влаги (MBV)

### Определение MBV

Значение буферизации влаги (moisture buffer value, MBV) [г/(м²·%ОВ)] — количество влаги, которое поглощает или выделяет единица открытой поверхности материала при изменении ОВ на 1 % за 24-часовой цикл (12 ч увлажнение / 12 ч сушка):

{{< formula display="true" >}}
MBV = \frac{|\Delta m|}{A \cdot \Delta\varphi} \quad \left[\frac{\text{г}}{\text{м}^2 \cdot \%}\right]
{{< /formula >}}

Скандинавская классификация (NORDTEST Method):
- Незначительный MBV: < 0,2 г/(м²·%)
- Умеренный: 0,2–0,5 г/(м²·%)
- Хороший: 0,5–1,0 г/(м²·%)
- Высокий: 1,0–2,0 г/(м²·%)
- Отличный: > 2,0 г/(м²·%)

### MBV типовых отделочных материалов

{{< table title="Значения MBV для отделочных материалов (испытание по NORDTEST)" >}}
| Материал | MBV, г/(м²·%) | Класс |
|----------|--------------|-------|
| Дерево массивное (сосна, поперёк волокон) | 2,8–3,5 | Отличный |
| Глиняная штукатурка 20 мм | 2,0–2,8 | Отличный |
| Целлюлозный утеплитель 50 мм (открытая поверхность) | 1,8–2,5 | Отличный |
| Гипсовая штукатурка 20 мм | 0,9–1,5 | Высокий |
| Гипсокартон (ГКЛ) 12,5 мм | 0,8–1,2 | Хороший |
| Газобетон D500 неоштукатуренный | 0,7–1,0 | Хороший |
| Бетон монолитный | 0,2–0,4 | Умеренный |
| ГКЛ с латексной краской | 0,1–0,2 | Незначительный |
| ЭППС, ПСБ-С | < 0,05 | Незначительный |
{{< /table >}}

Высокий MBV снижает амплитуду колебаний внутренней ОВ при нагрузках от жизнедеятельности, уменьшает риск конденсации на холодных поверхностях и снижает нагрузку на систему осушения.

## Влияние влагосодержания на теплопроводность

### Зависимость λ(w)

{{< formula display="true" >}}
\lambda(w) = \lambda_{\text{сух}} \cdot (1 + b \cdot w)
{{< /formula >}}

Коэффициент b [м³/кг] характеризует рост λ с каждым кг воды в 1 м³ материала.

{{< table title="Влияние влагосодержания на теплопроводность (ISO 10456)" >}}
| Материал | λ_сух, Вт/(м·К) | b, м³/кг | λ при w = 10 %, Вт/(м·К) | Рост R-значения, % |
|----------|----------------|---------|--------------------------|-------------------|
| Минеральная вата | 0,036 | 4,0 | 0,050 | −28 |
| Целлюлоза | 0,039 | 3,0 | 0,051 | −24 |
| Газобетон D500 | 0,140 | 3,5 | 0,189 | −26 |
| Кирпич керамический | 0,520 | 2,0 | 0,624 | −17 |
| Дерево хвойное | 0,130 | 3,0 | 0,169 | −23 |
{{< /table >}}

### Числовой пример: минеральная вата с намоканием

**Кровля с минераловатным утеплителем** 200 мм, λ_сух = 0,036 Вт/(м·К).

R_сух = 200/0,036 = 5,56 м²·К/Вт (нормативное значение для кровли Москвы R_0 ≥ 4,7 м²·К/Вт — выполняется).

При намокании утеплителя до w = 8 % (авария кровельного покрытия) λ(w = 0,08) = 0,036 × (1 + 4 × 0,08) = 0,048 Вт/(м·К).

{{< formula display="true" >}}
R_{\text{влажн}} = \frac{0{,}200}{0{,}048} = 4{,}17 \text{ м}^2\text{·К/Вт}
{{< /formula >}}

Снижение R на 25 %. Нормативный R_0 = 4,7 м²·К/Вт **не выполняется**. Здание теряет соответствие СП 50.13330.2017, энергопотребление на отопление возрастает, риск конденсации на внутренней поверхности увеличивается.

## Критическое влагосодержание

### Пороги повреждений

Гигроскопические материалы имеют критические значения w, при превышении которых начинаются необратимые повреждения:

{{< table title="Критическое влагосодержание для типовых материалов" >}}
| Материал | Критерий | w_крит, % | Последствия превышения |
|----------|---------|-----------|----------------------|
| Дерево хвойное | Точка насыщения волокна | 28–30 | Гниение при w > 20 % в течение нескольких месяцев |
| ОСП-3 | Расслоение | 18–22 | Необратимая потеря прочности |
| Газобетон | Карбонатизация | — | Коррозия арматуры при высокой w |
| Минеральная вата | Оседание волокон | 15 | Снижение R-значения, трудно восстановимо |
| Гипсокартон | Размягчение | 25–30 | Потеря жёсткости, рост плесени |
{{< /table >}}

По СП 23-101-2004 допустимое приращение влажности за зимний период: для минеральной ваты — не более 3 % по массе, для пенополистирола — 5 %, для газобетона — 5 % по объёму.

## Гигроскопичность и риск роста плесени

Критическое влагосодержание для роста плесени на органических материалах (дерево, ДСП, целлюлоза) — w ≈ 18–20 % при T = 5–30 °C. В терминах ОВ у поверхности материала: φ ≥ 80 % в течение более 72 ч непрерывно.

Для газобетона и кирпича критерий иной: рост мицелия плесени ограничивается pH ≥ 10, что характерно для свежеуложенных материалов, но не для карбонатизированных поверхностей.

## Применение в гигротермическом моделировании

Программы WUFI Pro и Delphin используют изотерму сорбции как входной параметр для расчёта гигроскопического накопления. Алгоритм:

1. На каждом временном шаге для каждого слоя вычисляется локальная ОВ φ(x,t).
2. По изотерме определяется w_eq(φ) — равновесное влагосодержание.
3. Разность w(x,t) − w_eq(φ) определяет скорость сорбции/десорбции.
4. Изменение w влияет на λ(w) и δ(φ) — оба свойства пересчитываются на каждом шаге.

Точность моделирования критически зависит от качества изотерм сорбции. ISO 12571 требует данные при 6 ступенях ОВ (10, 30, 50, 65, 80, 95 %) для обеих ветвей (адсорбция и десорбция).

## Нормативная база и источники данных

- ISO 12571:2021 — Hygrothermal performance of building materials — Determination of hygroscopic sorption properties
- ISO 10456:2007 — Building materials and products — Hygrothermal properties — Tabulated design values and procedures for determining declared and design thermal values
- EN 15026:2007 — Hygrothermal performance of building components — Assessment of moisture transfer by numerical simulation
- ASHRAE Handbook — Fundamentals 2021, Chapter 26 (Table 3 — Sorption isotherms for selected materials)
- ГОСТ 24544-81 — Бетоны. Методы определения деформаций усадки и ползучести (методология определения w для бетонных смесей)
- ГОСТ 16483.7-71 — Древесина. Метод определения влажности
- СП 23-101-2004, таблица 3 — Допустимые приращения влажности строительных материалов
- База данных WUFI (Фраунгофер IBP) — измеренные изотермы сорбции для более 2000 материалов
