---
title: "Гистерезис изотерм сорбции влаги"
aliases: ["Гистерезис изотерм сорбции влаги"]
description: "Физические механизмы гистерезиса сорбции в строительных материалах: эффект чернильной бутылки, гистерезис краевого угла, первичные кривые адсорбции и десорбции, кривые сканирования. Модели Муалема–Ван Генухтена. Влияние на расчёт скрытой нагрузки и гигротермальное моделирование. По ASHRAE Fundamentals гл. 26, ISO 12571, ASTM C1498, СП 50.13330."
date: 2024-01-15
lastmod: 2026-04-15
author: "Evgeniy Gantman"
keywords:
  - гистерезис сорбции
  - изотерма адсорбции
  - изотерма десорбции
  - кривые сканирования
  - эффект чернильной бутылки
  - буферная ёмкость влаги
  - MBV moisture buffer value
  - гигротермальное моделирование
categories:
  - Гигротермальные свойства материалов
tags:
  - гистерезис
  - сорбция
  - ISO 12571
  - ASTM C1498
  - WUFI
  - ASHRAE 160
  - СП 50.13330
weight: 3
---

## Физическая природа гистерезиса

Гистерезис сорбции — явление, при котором равновесное влагосодержание пористого материала при заданной относительной влажности зависит от истории нагружения: при адсорбции (увлажнение) кривая лежит ниже, чем при десорбции (высыхание). Это зависящее от пути поведение принципиально влияет на расчёты переноса влаги в ограждающих конструкциях.

### Термодинамическая основа

**Асимметрия капиллярной конденсации.** Уравнение Кельвина связывает равновесное давление пара с радиусом мениска и краевым углом:

{{< formula display="true" >}}
r_k = -\frac{2\,\sigma\,V_m\,\cos\theta}{R\,T\,\ln\varphi}
{{< /formula >}}

где {{< formula >}}\sigma = 0{,}0728{{< /formula >}} Н/м при 20 °C; {{< formula >}}V_m = 1{,}8\times10^{-5}{{< /formula >}} м³/моль; {{< formula >}}\theta{{< /formula >}} — краевой угол.

При адсорбции действует наступающий краевой угол {{< formula >}}\theta_\text{adv}{{< /formula >}}, при десорбции — отступающий {{< formula >}}\theta_\text{rec} < \theta_\text{adv}{{< /formula >}}. Это означает, что при одном и том же {{< formula >}}\varphi{{< /formula >}} конденсация начинается позже (при более высоком {{< formula >}}\varphi{{< /formula >}}), чем испарение — типичная разница {{< formula >}}\Delta\theta = 10°{-}40°{{< /formula >}} для строительных материалов.

**Эффект чернильной бутылки (ink-bottle effect).** Поры с широким телом и узким горлышком заполняются при {{< formula >}}\varphi{{< /formula >}}, соответствующей диаметру горлышка, но опустошаются при {{< formula >}}\varphi{{< /formula >}}, соответствующей диаметру тела. Это создаёт необратимую петлю гистерезиса даже при одинаковых краевых углах.

**Захват воздуха.** При повторном смачивании ранее высохших пор часть воздуха оказывается захвачена и препятствует полному заполнению поры, снижая кажущееся влагосодержание при адсорбции.

## Первичные кривые гистерезиса

### Кривая адсорбции

Материал, начинающий с сухого состояния и подвергаемый воздействию растущей относительной влажности. Описывается уравнением ГАБ (GAB, Guggenheim–Anderson–de Boer):

{{< formula display="true" >}}
u_\text{ads}(\varphi) = \frac{u_m\,C\,K\,\varphi}{(1-K\varphi)\,[1+(C-1)K\varphi]}
{{< /formula >}}

где {{< formula >}}u_m{{< /formula >}} — влагосодержание монослоя; {{< formula >}}C{{< /formula >}} — энергетическая константа; {{< formula >}}K{{< /formula >}} — константа многослоя.

### Кривая десорбции

Материал, начинающий из насыщенного состояния:

{{< formula display="true" >}}
u_\text{des}(\varphi) = u_\text{ads}(\varphi) + \Delta u_\text{hyst}(\varphi)
{{< /formula >}}

где {{< formula >}}\Delta u_\text{hyst}{{< /formula >}} — смещение гистерезиса, обычно 20–50 % от значения адсорбции при 40–70 % отн. вл.

### Количественные данные по материалам

{{< table title="Характеристики петли гистерезиса" >}}
| Материал | Δu при 50 % отн. вл., кг/м³ | Коэффициент u_des/u_ads | Значимость |
|---|---|---|---|
| Плотный бетон | 5–10 | 1,2–1,4 | Умеренная |
| Автоклавный газобетон (AAC) | 15–30 | 1,4–1,8 | Высокая |
| Обожжённый кирпич | 8–15 | 1,3–1,5 | Умеренно-высокая |
| Хвойная древесина | 10–20 | 1,5–2,0 | Высокая |
| Твёрдая древесина | 8–16 | 1,4–1,8 | Высокая |
| Каменная вата | 0,5–2 | 1,1–1,3 | Низкая |
| Силикат кальция | 12–25 | 1,4–1,7 | Высокая |
| Гипсокартон | 6–12 | 1,3–1,6 | Умеренно-высокая |
{{< /table >}}

## Кривые сканирования

В реальных зданиях материалы никогда не проходят полный цикл от абсолютно сухого до полностью насыщенного состояния. При частичных циклах увлажнения–высыхания влагосодержание следует кривым сканирования (scanning curves) между первичными огибающими.

### Модель Муалема

{{< formula display="true" >}}
u_\text{scan}(\varphi) = u_\text{ads}(\varphi) + \alpha\,\bigl[u_\text{des}(\varphi_\text{rev}) - u_\text{ads}(\varphi_\text{rev})\bigr]\left(\frac{\varphi}{\varphi_\text{rev}}\right)^\beta
{{< /formula >}}

где {{< formula >}}\varphi_\text{rev}{{< /formula >}} — относительная влажность в точке разворота; {{< formula >}}\alpha = 0{,}5{-}0{,}9{{< /formula >}} (обычно 0,7); {{< formula >}}\beta = 1{,}5{-}3{,}0{{< /formula >}} (обычно 2,0).

### Модель первого порядка

Упрощённый подход — линейная интерполяция:

{{< formula display="true" >}}
u_\text{scan} = u_\text{ads} + f\,(u_\text{des} - u_\text{ads})
{{< /formula >}}

где {{< formula >}}f \in [0,\,1]{{< /formula >}} — параметр сканирования, определяемый историей влажности.

### Циклическое установившееся состояние

При повторяющихся суточных или сезонных циклах материал выходит на «циклическое установившееся состояние», при котором влагосодержание описывает одну и ту же петлю сканирования:

{{< formula display="true" >}}
\oint u(t)\,\mathrm{d}t = 0\quad\text{(за один полный цикл)}
{{< /formula >}}

Пиковое влагосодержание в установившемся цикле обычно на 10–20 % ниже экстремумов первичной кривой — это необходимо учитывать при расчёте нагрузок.

## Буферная ёмкость и гистерезис

Площадь, ограниченная петлёй гистерезиса, представляет дополнительную ёмкость хранения влаги, используемую при циклических изменениях влажности:

{{< formula display="true" >}}
\mathrm{MBC} = \rho_0\,L\int_{\varphi_1}^{\varphi_2}\bigl[u_\text{des}(\varphi) - u_\text{ads}(\varphi)\bigr]\,\mathrm{d}\varphi
{{< /formula >}}

где {{< formula >}}\rho_0{{< /formula >}} — плотность сухого материала, кг/м³; {{< formula >}}L{{< /formula >}} — толщина слоя, м.

{{< table title="Практические значения буферизации влаги MBV (ISO 24353, г/(м²·% отн. вл.))" >}}
| Материал | Толщина, мм | MBV | Класс |
|---|---|---|---|
| Глиняная штукатурка | 15 | 2,0–2,8 | Отличный |
| Деревянная обшивка (ель) | 19 | 1,5–2,1 | Хороший |
| Целлюлозная эковата | 150 | 1,2–1,8 | Хороший |
| Гипсокартон | 12,5 | 0,9–1,2 | Умеренный |
| Открытый бетон | 100 | 0,8–1,1 | Умеренный |
{{< /table >}}

Классификация MBV по Rode et al. (2005): незначительный < 0,2; ограниченный 0,2–0,5; умеренный 0,5–1,0; хороший 1,0–2,0; отличный > 2,0 г/(м²·% отн. вл.).

## Численный пример: ошибка скрытой нагрузки при игнорировании гистерезиса

**Условие.** Помещение площадью 100 м² с гипсокартонными стенами (суммарная площадь 300 м²). Гипсокартон 12,5 мм, {{< formula >}}\rho_0 = 650{{< /formula >}} кг/м³. Суточный цикл: утром включается кондиционирование, снижающее RH с 65 до 50 %; вечером RH возрастает обратно.

**Смещение гистерезиса.** Для гипсокартона при RH = 57 % (среднее между 50 и 65 %): {{< formula >}}\Delta u_\text{hyst} \approx 8{{< /formula >}} кг/м³ по данным таблицы.

**Масса влаги, вовлечённой в петлю гистерезиса** (только первые 12,5 мм — весь лист):

{{< formula display="true" >}}
\Delta m_\text{hyst} = 300\,\text{м}^2 \times 0{,}0125\,\text{м} \times 8\,\text{кг/м}^3 = 30\,\text{кг}
{{< /formula >}}

**Тепловой эффект** (за цикл осушения ~4 ч = 14 400 с):

{{< formula display="true" >}}
Q_\text{latent} = h_{fg} \times \Delta m_\text{hyst} = 2{,}45\times10^6 \times 30 = 73{,}5\;\text{МДж}
{{< /formula >}}

{{< formula display="true" >}}
P_\text{latent} = \frac{73{,}5\times10^6}{14400} \approx 5{,}1\;\text{кВт}
{{< /formula >}}

**Вывод.** Игнорирование гистерезиса при расчёте скрытой охлаждающей нагрузки занижает её примерно на 5 кВт для этого помещения (5–15 % от типичной нагрузки осушения в тёплом климате). В помещениях с большой площадью гигроскопичных поверхностей — деревянные панели, глиняные штукатурки — погрешность значительно выше.

## Температурная зависимость гистерезиса

Ширина петли гистерезиса изменяется с температурой:

{{< formula display="true" >}}
\Delta u_\text{hyst}(T) = \Delta u_\text{hyst}(T_0)\,\exp\!\left[\frac{E_a}{R}\left(\frac{1}{T_0} - \frac{1}{T}\right)\right]
{{< /formula >}}

где {{< formula >}}E_a = 15{-}25{{< /formula >}} кДж/моль — энергия активации для гистерезиса; {{< formula >}}T_0 = 293{{< /formula >}} К. При повышенных температурах петля сужается — особенность, важная для анализа летнего периода.

## Методы измерения

### Динамическая сорбция пара (DVS)

Наиболее точный метод — автоматизированная гравиметрия:
1. Высушить образец до постоянной массы при 0 % отн. вл.
2. Ступенчато увеличивать RH от 0 до 95 % с шагом 5–10 % (кривая адсорбции).
3. Ступенчато снижать RH от 95 до 0 % (кривая десорбции).
4. Критерий равновесия: dm/dt < 0,002 %/мин.

Продолжительность: 3–7 суток для полного цикла.

### Эксикаторный метод (ISO 12571 / ASTM C1498)

Кондиционирование над насыщенными растворами солей. Набор растворов — см. таблицу в разделе «Функции хранения влаги». Требуется 4–8 недель на полную характеризацию петли гистерезиса.

### Полевой мониторинг

Попарная установка датчиков RH и ёмкостных датчиков влагосодержания на одинаковых глубинах в конструкции. Построение диаграммы {{< formula >}}u{{< /formula >}} vs {{< formula >}}\varphi{{< /formula >}} за сезонный цикл выявляет реальную петлю гистерезиса в условиях эксплуатации. Полевые петли обычно уже лабораторных — за счёт неполного проникновения влаги при кратковременных колебаниях RH.

## Реализация в гигротермальных программах

{{< table title="Подходы к гистерезису в расчётных программах" >}}
| Подход | Точность | Вычислительные затраты | Применение |
|---|---|---|---|
| Полное отслеживание (tracking) | Высокая | Высокие | Исследования, критичные узлы |
| Упрощённые кривые сканирования | ~90 % | Низкие | Проектирование HVAC |
| Единая кривая десорбции | Консервативная | Минимальные | Предварительные оценки |
{{< /table >}}

**Рекомендуемый подход для проектирования HVAC.**

Полная модель гистерезиса — для узлов с гигроскопичной изоляцией (целлюлоза, древесное волокно), паропроницаемыми наружными отделками, внутренними слоями буферизации.

Упрощённые кривые сканирования — для стандартной полостной изоляции с пароизолятором, негигроскопичных материалов (XPS, PIR).

Единая кривая десорбции (консервативно) — для предварительных оценок, некритичных узлов.

## Проектные рекомендации

### Материалы с высоким гистерезисом (Δu > 15 кг/м³ при 50 % отн. вл.)

**Преимущества:** высокая буферная ёмкость; снижение пиковых значений RH; улучшение комфорта.

**Риски:** медленное высыхание при десорбции; продлённое накопление влаги; повышенный риск плесени при неадекватном потенциале высыхания.

**Область применения:** внутренние отделочные слои в помещениях с управляемым климатом; буферные слои в сбалансированных конструкциях.

### Материалы с низким гистерезисом (Δu < 5 кг/м³ при 50 % отн. вл.)

**Преимущества:** предсказуемое поведение; быстрое высыхание; упрощённое моделирование.

**Ограничения:** минимальная буферная ёмкость; влажность помещения следует за внешними условиями.

**Область применения:** паровые барьеры; наружные воздухозащитные мембраны; узлы, требующие быстрого высыхания.

### Климатические рекомендации

**Жаркий влажный климат (зоны ASHRAE 1–2).** Материалы наружной стены циклически адсорбируют влагу ночью и высыхают от солнечного нагрева. Необходимо обеспечить путь десорбции, чтобы высокогистерезисные материалы не накапливали влагу.

**Холодный климат (зоны ASHRAE 6–8).** Внутренние материалы адсорбируют влагу зимой и медленно отдают весной. Необходимо учитывать весеннее выделение влаги при расчёте вентиляции.

**Смешанный климат (зоны ASHRAE 3–5).** Сезонный разворот градиента давления пара создаёт сложные петли сканирования. Рекомендуются материалы с умеренным гистерезисом и двунаправленная ёмкость высыхания.

## Нормативная база

- **ASHRAE Fundamentals, глава 26** — изотермы адсорбции влаги для строительных материалов; неопределённость 20–40 % при игнорировании гистерезиса.
- **ASHRAE 160** — требование учёта гистерезиса при моделировании узлов с циклическими условиями влажности.
- **ISO 12571** — определение гигроскопических свойств сорбции строительных материалов и изделий.
- **ASTM C1498** — гигроскопические изотермы сорбции методом динамической сорбции пара.
- **EN ISO 15148** — коэффициент капиллярного поглощения.
- **ISO 24353** — определение значения буферизации влаги (MBV).
- **ГОСТ 25898** — паропроницаемость и сорбционное увлажнение.
- **СП 50.13330.2017** — тепловая защита зданий.
- **Rode et al. (2005)** — BYG·DTU Report: Moisture Buffering of Building Materials; система классификации MBV.
